<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8"/>
<title>STARDUCT VAV FAT CALCULATOR – V8.1</title>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<script src="https://cdn.jsdelivr.net/npm/chart.js"></script>
<script src="https://cdn.jsdelivr.net/npm/qrcode-generator@1.4.4/qrcode.js"></script>
<style>
  @import url('https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;600&family=IBM+Plex+Sans:wght@400;500;600;700&display=swap');

  :root {
    --navy:    #0d1f3c;
    --navy2:   #162d52;
    --blue:    #1a4a8a;
    --accent:  #e8541e;
    --accent2: #f07840;
    --gold:    #f5b731;
    --green:   #16a34a;
    --red:     #dc2626;
    --slate:   #64748b;
    --light:   #f1f5f9;
    --white:   #ffffff;
    --border:  #cbd5e1;
    --mono:    'IBM Plex Mono', monospace;
    --sans:    'IBM Plex Sans', sans-serif;
  }

  * { box-sizing: border-box; margin: 0; padding: 0; }

  body {
    font-family: var(--sans);
    background: #e8ecf4;
    color: #1e293b;
    min-height: 100vh;
    padding: 12px;
  }

  /* ── APP SHELL ── */
  .app { max-width: 1280px; margin: 0 auto; background: var(--white); border-radius: 10px; overflow: hidden; box-shadow: 0 8px 32px rgba(0,0,0,.18); }

  /* ── HEADER ── */
  .header {
    background: linear-gradient(135deg, var(--navy) 0%, var(--navy2) 60%, #1e4a8a 100%);
    padding: 16px 28px;
    display: flex; align-items: center; gap: 18px;
    border-bottom: 3px solid var(--accent);
  }
  .header-logo {
    height: 52px; flex-shrink: 0; display: flex; align-items: center;
  }
  .header-logo img {
    height: 52px; width: auto; display: block;
    filter: brightness(0) invert(1);
  }
  .header-text { flex: 1; }
  .header-title { font-size: 22px; font-weight: 700; color: #fff; letter-spacing: .5px; line-height: 1.2; }
  .header-sub { font-size: 11.5px; color: rgba(255,255,255,.65); margin-top: 3px; font-family: var(--mono); }
  .header-badge {
    background: rgba(255,255,255,.08); border: 1px solid rgba(255,255,255,.2);
    border-radius: 6px; padding: 8px 14px; text-align: right; flex-shrink: 0;
  }
  .header-badge-v { font-size: 18px; font-weight: 700; color: var(--gold); font-family: var(--mono); }
  .header-badge-cert { font-size: 10px; color: rgba(255,255,255,.55); margin-top: 2px; }

  /* ── STEP PROGRESS BAR ── */
  .stepbar {
    background: var(--navy); padding: 0 28px;
    display: flex; align-items: stretch; gap: 0;
    border-bottom: 1px solid rgba(255,255,255,.08);
    overflow-x: auto;
  }
  .stepbar-item {
    display: flex; align-items: center; gap: 8px;
    padding: 11px 18px 11px 14px;
    cursor: pointer; white-space: nowrap; border: none; background: transparent;
    color: rgba(255,255,255,.35); font-family: var(--sans); font-size: 12.5px; font-weight: 600;
    position: relative; transition: all .2s; border-bottom: 3px solid transparent;
  }
  .stepbar-item:hover { color: rgba(255,255,255,.7); }
  .stepbar-item.active { color: #fff; border-bottom: 3px solid var(--accent); background: rgba(255,255,255,.05); }
  .stepbar-item.done { color: rgba(255,255,255,.65); }
  .stepbar-item.done .step-num { background: var(--green); }
  .stepbar-item.active .step-num { background: var(--accent); }
  .step-num {
    width: 22px; height: 22px; border-radius: 50%;
    background: rgba(255,255,255,.15);
    display: flex; align-items: center; justify-content: center;
    font-size: 11px; font-weight: 700; color: #fff; flex-shrink: 0;
  }
  .stepbar-sep { width: 1px; background: rgba(255,255,255,.1); margin: 10px 0; flex-shrink: 0; }

  /* ── BODY LAYOUT ── */
  .body-wrap { display: flex; min-height: 600px; }
  .info-sidebar {
    width: 270px; flex-shrink: 0;
    background: #f8fafc; border-right: 1px solid var(--border);
    padding: 18px 16px; display: flex; flex-direction: column; gap: 14px;
  }
  .main-content { flex: 1; padding: 22px 26px; overflow: auto; }

  /* ── SIDEBAR ── */
  .sidebar-section-title { font-size: 10px; font-weight: 700; text-transform: uppercase; letter-spacing: 1px; color: var(--slate); margin-bottom: 6px; }
  .info-field { margin-bottom: 8px; }
  .info-field label { display: block; font-size: 11px; color: var(--slate); margin-bottom: 3px; font-weight: 600; }
  .info-field input, .info-field select {
    width: 100%; padding: 6px 8px; font-size: 12.5px; border-radius: 4px;
    border: 1px solid var(--border); font-family: var(--sans); background: #fff;
  }
  .info-field input:focus, .info-field select:focus { outline: none; border-color: var(--accent); box-shadow: 0 0 0 2px rgba(232,84,30,.15); }
  .sidebar-divider { height: 1px; background: var(--border); margin: 2px 0; }

  /* specs display */
  .spec-row { display: flex; justify-content: space-between; align-items: center; padding: 4px 0; border-bottom: 1px dashed #e2e8f0; }
  .spec-label { font-size: 11px; color: var(--slate); }
  .spec-value { font-size: 12px; font-weight: 600; color: var(--navy); font-family: var(--mono); }
  .spec-value.highlight { color: var(--accent); font-size: 13px; }
  .spec-value.locked { color: var(--green); }

  /* ── STEP CONTENT ── */
  .step-panel { display: none; }
  .step-panel.active { display: block; }

  .section-hd {
    font-size: 16px; font-weight: 700; color: var(--navy);
    padding-bottom: 8px; border-bottom: 2px solid var(--accent);
    margin-bottom: 14px; display: flex; align-items: center; gap: 8px;
  }
  .section-hd-badge {
    background: var(--accent); color: #fff; font-size: 11px; font-weight: 700;
    padding: 2px 8px; border-radius: 20px; letter-spacing: .5px;
  }

  .info-callout {
    background: #eff6ff; border-left: 4px solid #3b82f6; padding: 10px 13px;
    font-size: 12.5px; color: #1e40af; border-radius: 0 4px 4px 0; margin-bottom: 14px;
  }
  .warn-callout {
    background: #fff7ed; border-left: 4px solid var(--accent); padding: 10px 13px;
    font-size: 12.5px; color: #9a3412; border-radius: 0 4px 4px 0; margin-bottom: 14px;
  }
  .success-callout {
    background: #f0fdf4; border-left: 4px solid var(--green); padding: 12px 15px;
    font-size: 13px; color: #14532d; border-radius: 0 4px 4px 0; margin-bottom: 14px;
  }

  /* ── BELIMO ENTRY BOX ── */
  .belimo-entry {
    background: linear-gradient(135deg, #0d1f3c, #162d52);
    border-radius: 8px; padding: 16px 20px; margin: 14px 0;
    display: flex; align-items: center; gap: 16px;
  }
  .belimo-entry-icon { font-size: 28px; flex-shrink: 0; }
  .belimo-entry-text { flex: 1; }
  .belimo-entry-title { font-size: 12px; color: rgba(255,255,255,.55); text-transform: uppercase; letter-spacing: 1px; margin-bottom: 4px; }
  .belimo-entry-value { font-size: 26px; font-weight: 700; color: var(--gold); font-family: var(--mono); }
  .belimo-entry-label { font-size: 11px; color: rgba(255,255,255,.45); margin-top: 2px; }
  .belimo-entry-arrow { font-size: 20px; color: var(--accent); flex-shrink: 0; }

  /* ── FORMULA BOX ── */
  .formula-box {
    background: #f8fafc; border: 1px solid #e2e8f0; border-left: 3px solid #94a3b8;
    padding: 10px 12px; font-family: var(--mono); font-size: 11.5px; color: #475569;
    border-radius: 0 4px 4px 0; margin: 10px 0 14px; line-height: 1.9;
  }

  /* ── TABLES ── */
  .data-table { width: 100%; border-collapse: collapse; font-size: 12.5px; margin-bottom: 16px; }
  .data-table th {
    background: var(--navy); color: #fff; padding: 8px 10px;
    font-weight: 600; text-align: center; font-size: 11.5px; letter-spacing: .3px;
    border: 1px solid var(--navy2);
  }
  .data-table th.sub { background: #1d3a6e; font-size: 10.5px; font-weight: 400; }
  .data-table td { border: 1px solid #dde6f0; padding: 6px 8px; vertical-align: middle; }
  .data-table tr:nth-child(even) td { background: #f8fafc; }
  .data-table tr:hover td { background: #f0f6ff; }
  .data-table td.setpt { text-align: center; font-weight: 700; color: var(--navy); font-family: var(--mono); background: #f1f5fb !important; }
  .data-table td.computed { background: #ecfdf5 !important; }
  .data-table td.keff-cell { background: #fefce8 !important; font-family: var(--mono); text-align: center; font-weight: 600; color: #713f12; }

  input[type="number"], input[type="text"], input[type="date"], select {
    width: 100%; padding: 5px 7px; font-size: 12.5px; border-radius: 4px;
    border: 1px solid #cbd5e1; font-family: var(--sans); background: #fff;
    transition: border-color .15s;
  }
  input:focus, select:focus { outline: none; border-color: var(--accent); background: #fffaf8; }
  input.inp-entry { background: #fffde7 !important; border-color: #fbbf24 !important; }
  input.inp-result { background: #ecfdf5 !important; border-color: #86efac !important; color: #166534; font-weight: 600; }
  input.inp-locked { background: #fff7ed !important; border-color: var(--accent2) !important; color: #9a3412; font-weight: 700; cursor: not-allowed; }
  input.inp-readonly { background: #f1f5f9 !important; color: #64748b; cursor: default; }

  .pass-badge { display: inline-block; background: #dcfce7; color: #166534; padding: 2px 8px; border-radius: 4px; font-size: 11px; font-weight: 700; border: 1px solid #86efac; }
  .fail-badge { display: inline-block; background: #fee2e2; color: #991b1b; padding: 2px 8px; border-radius: 4px; font-size: 11px; font-weight: 700; border: 1px solid #fca5a5; }

  /* ── FAT VERDICT ── */
  .fat-verdict {
    border-radius: 8px; padding: 16px 20px; margin: 16px 0;
    display: flex; align-items: center; gap: 14px; font-size: 18px; font-weight: 700;
  }
  .fat-verdict.pass { background: #dcfce7; border: 2px solid #4ade80; color: #14532d; }
  .fat-verdict.fail { background: #fee2e2; border: 2px solid #f87171; color: #7f1d1d; }
  .fat-verdict.pending { background: #f1f5f9; border: 2px solid #cbd5e1; color: #64748b; font-size: 14px; }

  /* ── BUTTONS ── */
  .btn-group { display: flex; flex-wrap: wrap; gap: 8px; margin: 14px 0 6px; }
  button { cursor: pointer; font-family: var(--sans); }
  .btn {
    border: none; border-radius: 5px; padding: 9px 18px;
    font-size: 13px; font-weight: 600; display: inline-flex; align-items: center; gap: 6px;
    transition: all .15s;
  }
  .btn-primary { background: linear-gradient(135deg, var(--accent) 0%, #c0390a 100%); color: #fff; }
  .btn-primary:hover { box-shadow: 0 4px 12px rgba(232,84,30,.4); transform: translateY(-1px); }
  .btn-secondary { background: var(--white); color: var(--navy); border: 2px solid var(--navy); }
  .btn-secondary:hover { background: #f0f6ff; }
  .btn-success { background: linear-gradient(135deg, #16a34a, #14532d); color: #fff; }
  .btn-success:hover { box-shadow: 0 4px 12px rgba(22,163,74,.35); transform: translateY(-1px); }
  .btn-gold { background: linear-gradient(135deg, var(--gold), #d97706); color: var(--navy); }
  .btn-gold:hover { box-shadow: 0 4px 12px rgba(245,183,49,.4); transform: translateY(-1px); }
  .btn:disabled { opacity: .4; cursor: not-allowed; transform: none !important; box-shadow: none !important; }

  /* ── SUMMARY GRID ── */
  .summary-grid { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 10px; margin: 14px 0; }
  .summary-card { background: #f8fafc; border: 1px solid var(--border); border-radius: 6px; padding: 12px 14px; }
  .summary-card .sc-label { font-size: 10.5px; color: var(--slate); text-transform: uppercase; letter-spacing: .8px; margin-bottom: 4px; }
  .summary-card .sc-value { font-size: 20px; font-weight: 700; font-family: var(--mono); color: var(--navy); }
  .summary-card.accent { border-color: var(--accent); }
  .summary-card.accent .sc-value { color: var(--accent); }
  .summary-card.green { border-color: var(--green); }
  .summary-card.green .sc-value { color: var(--green); }

  /* ── CHART ── */
  .chart-wrap { border: 1px solid var(--border); border-radius: 6px; padding: 12px; background: #f8fafc; margin: 14px 0; max-height: 350px; }

  /* ── Report tables ──────────────────────────────────────────── */
  .rpt-section-title {
    font-size: 13px; font-weight: 700; color: var(--navy);
    background: #e8f0fe; padding: 5px 10px; margin: 14px 0 0;
    border-left: 4px solid var(--orange); border-radius: 0 4px 4px 0;
  }
  .rpt-table {
    width: 100%; border-collapse: collapse; font-size: 12px; margin-bottom: 4px;
  }
  .rpt-table td, .rpt-table th { border: 1px solid #cbd5e1; padding: 5px 8px; }
  .rpt-lbl { background: #f1f5f9; font-weight: 600; color: #374151; width: 22%; font-size: 11.5px; }
  .rpt-val { background: #fff; color: #0f172a; font-family: var(--mono); font-size: 12px; }
  .rpt-highlight { background: #fef3c7 !important; font-weight: 700; color: #92400e !important; }
  .rpt-prominent { background: #fff7ed !important; border: 2px solid #e8541e !important; font-weight: 800 !important; font-size: 14px !important; color: #9a3412 !important; }
  .rpt-th { background: #e2e8f0; font-weight: 700; text-align: center; font-size: 11px; }
  .signoff-val { min-width: 140px; border-bottom: 1px solid #94a3b8 !important; }

  /* ── Sign-off signature cells ───────────────────────────────── */
  .signoff-block {
    display: grid; grid-template-columns: 1fr 1fr; gap: 0;
    border: 1px solid #cbd5e1; border-collapse: collapse;
    margin-bottom: 4px;
  }
  .signoff-cell {
    padding: 10px 12px 6px; border: 1px solid #cbd5e1;
  }
  .signoff-cell-label {
    font-size: 10.5px; font-weight: 700; color: #475569;
    text-transform: uppercase; letter-spacing: .4px; margin-bottom: 6px;
  }
  .signoff-name-display {
    font-size: 13px; font-weight: 600; color: #0f172a;
    font-family: var(--mono); min-height: 20px;
    border-bottom: 1.5px solid #334155; padding-bottom: 3px;
    margin-bottom: 18px; /* space for signature */
  }
  .signoff-sig-line {
    border-bottom: 1px solid #94a3b8;
    margin: 0 0 4px;
    height: 36px; /* blank signature area */
  }
  .signoff-sig-label {
    font-size: 9px; color: #94a3b8; text-align: center;
  }
  .signoff-date-row {
    border: 1px solid #cbd5e1; padding: 8px 12px;
    display: flex; align-items: center; gap: 16px;
    font-size: 12px;
  }
  .signoff-date-row strong { font-weight: 700; color: var(--navy); }

  /* ── Prominent commissioning values ─────────────────────── */
  .rpt-star {
    background: #fff7ed !important;
    border: 2px solid #e8541e !important;
    font-weight: 800 !important;
    font-size: 14px !important;
    color: #9a3412 !important;
    letter-spacing: .3px;
  }
  .inp-star {
    background: #fff7ed !important;
    border: 2px solid #e8541e !important;
    color: #9a3412 !important;
    font-size: 15px !important;
    font-weight: 800 !important;
  }
  /* ── Print ──────────────────────────────────────────────────── */
  @media print {
    @page { margin: 10mm 12mm; size: A4 portrait; }
    * { -webkit-print-color-adjust: exact !important; print-color-adjust: exact !important; }
    body { background: white !important; margin: 0; padding: 0; }
    /* Hide EVERYTHING in the app shell */
    .app, #footer-bar { display: none !important; }
    /* Show ONLY the print root */
    #print-report-root { display: block !important; }
  }


  /* ── SOP / User Manual Panel ──────────────────────────────── */
  .sop-section {
    background: #f8fafc; border: 1px solid #e2e8f0; border-radius: 6px;
    padding: 11px 14px; margin-bottom: 12px;
  }
  .sop-title {
    font-size: 11.5px; font-weight: 800; color: var(--navy);
    text-transform: uppercase; letter-spacing: .5px;
    margin-bottom: 8px; border-bottom: 1px solid #e2e8f0; padding-bottom: 5px;
  }
  .sop-section p { font-size: 12px; color: #334155; line-height: 1.6; margin: 0; }
  .sop-list { margin: 4px 0 0 16px; padding: 0; }
  .sop-list li { font-size: 12px; color: #334155; line-height: 1.7; }
  .sop-list code { background:#e2e8f0; border-radius:3px; padding:1px 5px; font-family:var(--mono); font-size:11px; }
  .sop-workflow { background: #eff6ff; border-color: #bfdbfe; }
  .sop-step-card {
    display: flex; gap: 10px; padding: 8px 10px;
    background: white; border: 1px solid #dbeafe;
    border-radius: 6px; margin-bottom: 8px;
  }
  .sop-step-num {
    min-width: 26px; height: 26px; border-radius: 50%;
    background: var(--navy); color: white;
    display: flex; align-items: center; justify-content: center;
    font-size: 12px; font-weight: 800; flex-shrink: 0; margin-top: 1px;
  }
  .sop-step-body { flex: 1; }
  .sop-step-body strong { font-size: 12.5px; color: var(--navy); display: block; margin-bottom: 4px; }
  .sop-step-body .sop-list li { font-size: 11.5px; }


  /* ── Prominent highlight (ΔP_Vnom,new & K_new) ────────────── */
  .inp-prominent {
    background: #fff7ed !important;
    border: 2px solid #e8541e !important;
    color: #9a3412 !important;
    font-size: 16px !important;
    font-weight: 800 !important;
    text-align: center;
  }
  .inp-normal-result {
    background: #f8fafc !important;
    border-color: var(--border) !important;
    color: #1e293b !important;
    font-size: 13px !important;
    font-weight: 400 !important;
  }
  /* report highlight variants */
  .rpt-prominent {
    background: #fff7ed !important;
    border: 2px solid #e8541e !important;
    color: #9a3412 !important;
    font-weight: 800 !important;
    font-size: 14px !important;
  }

  /* ── Print dropdown ─────────────────────────────────────────── */
  .print-dropdown { position: relative; display: inline-block; }
  .print-dropdown-menu {
    display: none; position: absolute; bottom: calc(100% + 6px); left: 0;
    background: #fff; border: 1px solid var(--border); border-radius: 8px;
    box-shadow: 0 8px 24px rgba(0,0,0,.18); min-width: 200px; z-index: 999;
    overflow: hidden;
  }
  .print-dropdown:hover .print-dropdown-menu,
  .print-dropdown.open .print-dropdown-menu { display: block; }
  .print-dropdown-menu button {
    display: block; width: 100%; text-align: left; padding: 10px 16px;
    background: none; border: none; cursor: pointer; font-size: 12.5px;
    font-family: var(--sans); color: #1e293b; font-weight: 500;
    border-bottom: 1px solid #f1f5f9; transition: background .1s;
  }
  .print-dropdown-menu button:last-child { border-bottom: none; }
  .print-dropdown-menu button:hover { background: #f0f7ff; color: var(--navy); }
  .print-dropdown-menu .menu-section {
    padding: 5px 16px 3px; font-size: 10px; font-weight: 700;
    color: #94a3b8; text-transform: uppercase; letter-spacing: .5px;
    background: #f8fafc; border-bottom: 1px solid #e2e8f0;
  }

  /* ── TOLERANCE INPUT ── */
  .tol-row { display: flex; align-items: center; gap: 10px; margin-bottom: 12px; }
  .tol-row label { font-size: 12.5px; font-weight: 600; color: var(--navy); white-space: nowrap; }
  .tol-row input { width: 80px; }
  .tol-row span { font-size: 12px; color: var(--slate); }

  /* ── K_EFF METHOD ── */
  .keff-ctrl { display: flex; align-items: center; gap: 10px; padding: 10px 12px; background: #f8fafc; border: 1px solid var(--border); border-radius: 6px; margin-bottom: 14px; flex-wrap: wrap; }
  .keff-ctrl label { font-size: 12px; font-weight: 600; color: var(--navy); }
  .keff-ctrl select, .keff-ctrl input { width: auto; }

  /* ── STEP LOCK BANNER ── */
  .lock-banner {
    background: linear-gradient(135deg, #fef3c7, #fde68a);
    border: 1px solid #f59e0b; border-radius: 6px;
    padding: 12px 16px; margin: 14px 0;
    display: flex; align-items: center; gap: 12px;
    font-size: 13px; font-weight: 600; color: #78350f;
  }

  /* ── EXPORT AREA ── */
  .export-row { display: flex; gap: 10px; flex-wrap: wrap; margin: 10px 0; }

  /* ── RESPONSIVE ── */
  @media (max-width: 900px) {
    .body-wrap { flex-direction: column; }
    .info-sidebar { width: 100%; border-right: none; border-bottom: 1px solid var(--border); }
    .summary-grid { grid-template-columns: 1fr 1fr; }
  }
  @media (max-width: 600px) {
    body { padding: 6px; }
    .header { padding: 12px 14px; }
    .main-content { padding: 14px; }
    .summary-grid { grid-template-columns: 1fr; }
    .data-table { font-size: 11px; }
  }
</style>
</head>
<body>
<div class="app">

  <!-- ══════════════ HEADER ══════════════ -->
  <div class="header">
    <div class="header-logo"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABCQAAAEPCAYAAACaxRVbAAAKN2lDQ1BzUkdCIElFQzYxOTY2LTIuMQAAeJydlndUU9kWh8+9N71QkhCKlNBraFICSA29SJEuKjEJEErAkAAiNkRUcERRkaYIMijggKNDkbEiioUBUbHrBBlE1HFwFBuWSWStGd+8ee/Nm98f935rn73P3Wfvfda6AJD8gwXCTFgJgAyhWBTh58WIjYtnYAcBDPAAA2wA4HCzs0IW+EYCmQJ82IxsmRP4F726DiD5+yrTP4zBAP+flLlZIjEAUJiM5/L42VwZF8k4PVecJbdPyZi2NE3OMErOIlmCMlaTc/IsW3z2mWUPOfMyhDwZy3PO4mXw5Nwn4405Er6MkWAZF+cI+LkyviZjg3RJhkDGb+SxGXxONgAoktwu5nNTZGwtY5IoMoIt43kA4EjJX/DSL1jMzxPLD8XOzFouEiSniBkmXFOGjZMTi+HPz03ni8XMMA43jSPiMdiZGVkc4XIAZs/8WRR5bRmyIjvYODk4MG0tbb4o1H9d/JuS93aWXoR/7hlEH/jD9ld+mQ0AsKZltdn6h21pFQBd6wFQu/2HzWAvAIqyvnUOfXEeunxeUsTiLGcrq9zcXEsBn2spL+jv+p8Of0NffM9Svt3v5WF485M4knQxQ143bmZ6pkTEyM7icPkM5p+H+B8H/nUeFhH8JL6IL5RFRMumTCBMlrVbyBOIBZlChkD4n5r4D8P+pNm5lona+BHQllgCpSEaQH4eACgqESAJe2Qr0O99C8ZHA/nNi9GZmJ37z4L+fVe4TP7IFiR/jmNHRDK4ElHO7Jr8WgI0IABFQAPqQBvoAxPABLbAEbgAD+ADAkEoiARxYDHgghSQAUQgFxSAtaAYlIKtYCeoBnWgETSDNnAYdIFj4DQ4By6By2AE3AFSMA6egCnwCsxAEISFyBAVUod0IEPIHLKFWJAb5AMFQxFQHJQIJUNCSAIVQOugUqgcqobqoWboW+godBq6AA1Dt6BRaBL6FXoHIzAJpsFasBFsBbNgTzgIjoQXwcnwMjgfLoK3wJVwA3wQ7oRPw5fgEVgKP4GnEYAQETqiizARFsJGQpF4JAkRIauQEqQCaUDakB6kH7mKSJGnyFsUBkVFMVBMlAvKHxWF4qKWoVahNqOqUQdQnag+1FXUKGoK9RFNRmuizdHO6AB0LDoZnYsuRlegm9Ad6LPoEfQ4+hUGg6FjjDGOGH9MHCYVswKzGbMb0445hRnGjGGmsVisOtYc64oNxXKwYmwxtgp7EHsSewU7jn2DI+J0cLY4X1w8TogrxFXgWnAncFdwE7gZvBLeEO+MD8Xz8MvxZfhGfA9+CD+OnyEoE4wJroRIQiphLaGS0EY4S7hLeEEkEvWITsRwooC4hlhJPEQ8TxwlviVRSGYkNimBJCFtIe0nnSLdIr0gk8lGZA9yPFlM3kJuJp8h3ye/UaAqWCoEKPAUVivUKHQqXFF4pohXNFT0VFysmK9YoXhEcUjxqRJeyUiJrcRRWqVUo3RU6YbStDJV2UY5VDlDebNyi/IF5UcULMWI4kPhUYoo+yhnKGNUhKpPZVO51HXURupZ6jgNQzOmBdBSaaW0b2iDtCkVioqdSrRKnkqNynEVKR2hG9ED6On0Mvph+nX6O1UtVU9Vvuom1TbVK6qv1eaoeajx1UrU2tVG1N6pM9R91NPUt6l3qd/TQGmYaYRr5Grs0Tir8XQObY7LHO6ckjmH59zWhDXNNCM0V2ju0xzQnNbS1vLTytKq0jqj9VSbru2hnaq9Q/uE9qQOVcdNR6CzQ+ekzmOGCsOTkc6oZPQxpnQ1df11Jbr1uoO6M3rGelF6hXrtevf0Cfos/ST9Hfq9+lMGOgYhBgUGrQa3DfGGLMMUw12G/YavjYyNYow2GHUZPTJWMw4wzjduNb5rQjZxN1lm0mByzRRjyjJNM91tetkMNrM3SzGrMRsyh80dzAXmu82HLdAWThZCiwaLG0wS05OZw2xljlrSLYMtCy27LJ9ZGVjFW22z6rf6aG1vnW7daH3HhmITaFNo02Pzq62ZLde2xvbaXPJc37mr53bPfW5nbse322N3055qH2K/wb7X/oODo4PIoc1h0tHAMdGx1vEGi8YKY21mnXdCO3k5rXY65vTW2cFZ7HzY+RcXpkuaS4vLo3nG8/jzGueNueq5clzrXaVuDLdEt71uUnddd457g/sDD30PnkeTx4SnqWeq50HPZ17WXiKvDq/XbGf2SvYpb8Tbz7vEe9CH4hPlU+1z31fPN9m31XfKz95vhd8pf7R/kP82/xsBWgHcgOaAqUDHwJWBfUGkoAVB1UEPgs2CRcE9IXBIYMj2kLvzDecL53eFgtCA0O2h98KMw5aFfR+OCQ8Lrwl/GGETURDRv4C6YMmClgWvIr0iyyLvRJlESaJ6oxWjE6Kbo1/HeMeUx0hjrWJXxl6K04gTxHXHY+Oj45vipxf6LNy5cDzBPqE44foi40V5iy4s1licvvj4EsUlnCVHEtGJMYktie85oZwGzvTSgKW1S6e4bO4u7hOeB28Hb5Lvyi/nTyS5JpUnPUp2Td6ePJninlKR8lTAFlQLnqf6p9alvk4LTduf9ik9Jr09A5eRmHFUSBGmCfsytTPzMoezzLOKs6TLnJftXDYlChI1ZUPZi7K7xTTZz9SAxESyXjKa45ZTk/MmNzr3SJ5ynjBvYLnZ8k3LJ/J9879egVrBXdFboFuwtmB0pefK+lXQqqWrelfrry5aPb7Gb82BtYS1aWt/KLQuLC98uS5mXU+RVtGaorH1futbixWKRcU3NrhsqNuI2ijYOLhp7qaqTR9LeCUXS61LK0rfb+ZuvviVzVeVX33akrRlsMyhbM9WzFbh1uvb3LcdKFcuzy8f2x6yvXMHY0fJjpc7l+y8UGFXUbeLsEuyS1oZXNldZVC1tep9dUr1SI1XTXutZu2m2te7ebuv7PHY01anVVda926vYO/Ner/6zgajhop9mH05+x42Rjf2f836urlJo6m06cN+4X7pgYgDfc2Ozc0tmi1lrXCrpHXyYMLBy994f9Pdxmyrb6e3lx4ChySHHn+b+O31w0GHe4+wjrR9Z/hdbQe1o6QT6lzeOdWV0iXtjusePhp4tLfHpafje8vv9x/TPVZzXOV42QnCiaITn07mn5w+lXXq6enk02O9S3rvnIk9c60vvG/wbNDZ8+d8z53p9+w/ed71/LELzheOXmRd7LrkcKlzwH6g4wf7HzoGHQY7hxyHui87Xe4Znjd84or7ldNXva+euxZw7dLI/JHh61HXb95IuCG9ybv56Fb6ree3c27P3FlzF3235J7SvYr7mvcbfjT9sV3qID0+6j068GDBgztj3LEnP2X/9H686CH5YcWEzkTzI9tHxyZ9Jy8/Xvh4/EnWk5mnxT8r/1z7zOTZd794/DIwFTs1/lz0/NOvm1+ov9j/0u5l73TY9P1XGa9mXpe8UX9z4C3rbf+7mHcTM7nvse8rP5h+6PkY9PHup4xPn34D94Tz+49wZioAAAAJcEhZcwAALiMAAC4jAXilP3YAACAASURBVHic7J0HfBzF2f+f2b07VUtyb8JdrtjYAtNbDAaCAROaSIAYS7q7/0vKmwTeQAp2CCGEJKQ3VdwoiknAEIduIJBAsGNMc8EFG1wxbpJVr8z/mdPJkeU7XdvZmZOe78fr3TvtzTw3t2We3z7zjINzDkTPZe1M5jy5GEabAOMZwETGYQK+PQwY5OJaLHnhRWxn4NKIy1Fc6oHjwsLbAFvwUNmMR8uHrX7YmF3L9yr6SgRBEARBEARBEEQPwKHaAMJaWsvZGKcBsxiDC/HlqTOKYSwDcB7bgcUsokOgGNZ1XxZ+nY2lcS87jJsbcflXEODlI03wj35Leb0134IgCIIgCIIgCILo6ZAgkeY03Mr652TAZQxgFr6clWHCKDvqxfoKcHWmWEyAb/XNBj/3sjXA4ZUgg5de3wyvXLCK++2whSAIgiAIgiAIgkg/SJBIQ7bMYRmjh8Mcg8EtuRlwOQNwqbaJtR9LZ+KGECjuOr8I9nIve8Tvh4edNXytavsIgiAIgiAIgiAIvSBBIo3we9iZJoN5YwuhhAH0VW1Pd6B9Q3D1LacDvsU97H0OsLSlBZZmL+F7VNtGEARBEARBEARBqIcECc0xDMZ8ZXCpYcB3HQzOU21PMjAGJzOAB7Ky4Ifcwxa3BeGBjGq+TbVdBEEQBEEQBEEQhDpIkNCUewxmfL8crg644bvozJ+q2h4rYGIWDwYelwmlYjiHj8NPXJV8g2q7CIIgCIIgCIIgCPshQUJDAl52xQI3/AQd+CmqbZFBON/El50MbuZe9nibD+7MqOXbVdtFEARBEARBEARB2AcJEhrRWspGuZzwaxPgKtW22AEDMHB1A37nK4Iedt/GI/DzyXW8TbVdBEEQBEEQBEEQhHxIkNCA9SXMNTEf7kDH/HvopGertsduxHdmDO6bVADzAuXsa2Y1f161TQRBEARBEARBEIRcSJBQjN/DzkFHvBad8vGqbVGNaAPThOe4h9U1cLgtr4ofVG0TQRAEQRAEQRAEIQcSJBQhZs/wl8OdJoN7Gf0Ox8EYlPRhcJbfzW50VPE3VNtDEARBEARBEARBWA85wgo4ehMbEHDDEgbwedW26Aq2zQjTgFeDXvZdRxU8GAxyrtomgiAIgiAIgiAIwjpIkLAZfzk7NycXHkWHu1C1LbqDbeTE5WcBN1zQcCu7tc8ifkC1TQRBEARBEARBEIQ1kCBhI0Evu9U0oYqGaCQGttcVuRmwuq2MXeqq4ZtV20MQBEEQBEEQBEGkDjnGNhH0sLsYgx+zkH9NJAo22minA173l7M5jmq+RrU9BEEQBEEQBEEQRGqQICGZewxmLCiHBw0G31BtS7rDAAaZJqwKeNi1ZiV/QbU9BEEQBEEQBEEQRPKQICGR9SXMtcAND6Ej/SXVtvQUsC37GAyeDnrYPKOS16m2hyAIgiAIgiAIgkgOEiQkEYqMcMMydKCvV21LTwPbNAP/eyToZdyo4H9WbQ9BEARBEARBEASROCRISGJBOfyOxAh5YNsauFoa8LKDZgV/UbU9BEEQBEEQBEEQRGKQICEB7mE/YAz+R7UdPR0G4DIA/uovZ7Mo0SVBEARBEARBEER6QYKExQS97DaDwULVdvQWRE4J04SVbWXsXJoSlCAIgiAIgiAIIn0gQcJCAm52pWHAb1Xb0dsQs284HfBcvZudllfFD6q2hyAIgiAIgiAIgogNCRIW0VrKRrmcsDic24CwGWz30X0MWGwY7KpgkHPV9hAEQRAEQRAEQRDdQ4KEBaydyZwziuFRdIr7qrYlFuipH8T/dqMHvxtf7hbb6L7v4Sz03mEWhCFgwDD8LkPx78M6L/hetlLjY4D2XeF3w+24+XPVthAEQRAEQRAEQRDdQ4KEBcwohp+gM3ymajsiwQFacPUi5/B0axD+llXNd3fdh8VRjmEw1lYKp5omXIkvr8LPTLfcWAtAu37s97DXHZX8TdW2EARBEARBEARBENEhQSJFAl52lQHwTdV2dIYDHMDVyiCHpw8egWcH1vGjQnTISqHM8DCINeFloRii4nTAVYyFBIoLsHynBaanjLDDZFBX72YzKJ8EQRAEQRAEQRCEvpAgkQLo9PbrY0ANiy/IQDqcw6Ygg++9vhlWXLCK+018b6CkujJq+XZc/UYs9Tezvn1y4Bu4fTs2RI6kKuMGbRiBv4uw7WbVthAEQRAEQRAEQRCRIUEiBdDpFUM1Bqi2gwPs4Rx+8NoWqBVCxAU215+3jB/C1cJGD/tDNoMFuO3WIGLiS4FyVmNW85cV20EQBEEQBEEQBEFEgASJJPGXsTNMB5SptIED1OPys/0t8MvBi3mj3UJEV3Iq+T5cfaWtnP3GacCPgcEXVEWPiHoNE36/voRNn1zH21TYQBAEQRAEQRAEQUSHBIkkeLyEmdfmwx9VTvHJASoa/XB3bg3fP1iVEVFwVfNNuLrW72FnmgB/YAxmqLADf59JEwtC+T0eUFE/QRAEQRAEQRAEER0SJJLgmgK4DZ1dJU42B2jlQbjNqOK1uSoMSAAx08WeuezcIUPgIWyvG1TYgPXe3XIrezRzEf9YRf0EQRAEQRAEQRBEZEiQSJDDJSw/vwDuUVE3B9gXALjGUcX/paL+ZBi6gjcZBrvR74YPGMAP7B7CIZJsZmTAj4ESXBIEQRAEQRAEQWgFCRIJkpcPX0Ent6/d9XIOb7e2wdXp+KQ/PGXoDwNe9p4BsATbz+7gjhtb3ewHGVV8i831EgRBEARBEARBEFEgQSIB9s1jOYMyQ9Nb2gq6849/2gq3isSVdtdtJWYFf8LnYec4GKxgAKPsqhfrMl0G3IWb5XbVSRAEQRAEQRAEQXQPCRIJMNAFHnRuB9pZJwdYYlbDreEog7THWcnfbfoyOzsrC97Ctiy0sepbWsrYPZk1/BMb6yQIgiAIgiAIgiCiQIJEnGyZwzLGFsIddtbJAd7YuhM8PUWM6CB7Cd/jK2NzHQ54jeFLO+rEelwZDvg2bn7NjvoIgiAIgiAIgiCI7iFBIk7GFMKX0akdZld9HGBnsw+uGbeSt9pVp504a/jaoJfNx83HbEx0WXa0jP1QTJVqU30EQRAEQRAEQRBEFEiQiBP0mEvtqosDNPn9MDe7lu+1q04VGBX8z9zLpuDmAjvqw98wK9uEL+Lmb+yojyAIgiAIgiAIgogOCRJx0OZl410AZ9pRFw/lsIT5IoLAjvpUY1bBDwJumMIArrWjPsbgy0CCBEEQBEEQBEEQhHJIkIgDJ4ScWHvgcL9Ryf9sW32KEfkx9s1j8wZlwATG4GTZ9TGAU31eNsVZwT+QXRdBEARBEARBEAQRHRIkYnCPwYwFbrjZjro4wMcf++HekXZUphFiOtOAm33DZPCiHfXhQX8Lru6yoy6CIAiCIAiCIAgiMiRIxOD75XA+A7BFI+BBWDCylrfYUZdumFX8Je5lz2FbX2pDdTc9XsK+d10dD9hQF0EQBEEQBEEQBBEBEiRiYDC43o56OMC799bA0oVVdtSmJ/4A3OkwYTbDZpdZD5ZfeHUfOAs3X5dZD0EQBEEQBEEQBBEdEiRiM8uOSoIAdy0M8qAddemKs5q/w73sYWgfUiEVwwz9riRIEARBEARBEARBKIIEiW5oLmfDskyYKLseDrDKrODPyK4nHWgNwt0ZBlzPADJl1sM4fA5XP5RZB0EQBEEQBEEQBBEdEiS6IcMMOa1SEdN8Bjh8m36IdjKr+A7uZb/DzTukVsTgrJ0lLKuwjjdLrYcgCIIgCIIgCIKICPnB3cDsGa7xhqOS/8eGetKGNh/8PsMpV5DA3zZjaB6cjZsvyayHIAiCIAiCIAiCiAwJEt0jP0KCwwomu5I0I6OWb+detg7bZbrMegwWEpxIkCAIgiAIgiAIglAACRJRaJzHBuVkwmjZ9fiDsMIlu5J0hMMKYHIFCeQMyeUTBEEQBEEQBEEQUSBBIgoZGTBBdh0cYKOrmm+SXU864uewwslgodRKmPzfmCAIgiAIgiAIgogMCRJRMMAGZ5XDk9LrSICDBw/m5eTkDMrIyNii2hZnFX+be9kOBjBSYjXD95ew3IF1/KjEOgiCIAiCIAiCIIgIkCARBXSEpU/3GQBYodMPkJ+fX8wYG4ibygWJEO3DNr4uq3j8jVlBLozHzbWy6iAIgiAIgiAIgiAio5M/rBeSw/k5wJ77quGthZUya0kMxthMXPJxc7lqWwRBBitMkCdICEwjJDyRIEEQBEEQBEEQBGEzJEhER/aQjbULgzwouY6EYIydhqts1XZ0cKQJ1vSTbA0zKI8EQRAEQRAEQRCECkiQiM4IqaVz2CO1/OSYCRodE/2W8nruZY0MIEdiNXJ/Z4IgCIIgCIIgCCIi2jifOrFlDssYVwgZUithsFtq+Qly9OjRAbm5uaFpTuvr6/vl5eUdVG1TGNFORdJK55AnrWyCIAiCIAiCIAgiKiRIRGBIAfSRXQcPwm4mu5IEyMrKOq1jOycnZxquXlFnzXHIFSRA/m9NEARBEARBEARBnAgJEhFw5togSIBeERLh/BEd26eAPoKE3KEtjAQJgiAIgiAIgiAIFZAgEQGDo5MqOXyBa5ZDQsyw0Wn7FJW2dEGucMMhV2r5BEEQBEEQBEEQRERIkIgAY/KdVB862ro0/j0GMxYEgjM7vaWNIME57GYyxSGKkCAIgiAIgiAIglCCLj6xVjAbpr7ctQcOjJNdSRy8Oos5Ftw74yeMsaH/fZdP9X+z4FzHL4+8rs6yY+yLZycOIKZQ/RCXnfhiL/6Ie7n4LG5z3Ib2v2eHf1uxZIbWQeA65fIgCIIgCIIgCILoLZAgEQEehEYw5NYxfDgMBOE8K0SIEecXwSMw9pz+nd9nzHCa/UY963ez2Y4q/oYq+0Jw8EcaPsMBfyOAf+PyejAIbxwNwJv5tfxw531IaCAIgiAIgiAIgtAXEiQiwA2ol12HMwDDQaEgERYjHkan/Xo+7YrnTthh5Gk+c+e7QpS4TLEocWz6VQ4gBIfHAhyWvfs2vFW8mvvE+yYu+aqsIwiCIAiCIAiCIJKCBIkIBPxQ75TcMswMCRJKCIkR42AZA7gh9MaIUwtO2Kno/IPsn7VjTAOe8ZexSx01/N922xmCQS7n8Cwuiz8JwJMja3mL+GmKlRhDEARBEARBEARBWAUJEhFoOQr1mSe66JbCAArl1hCZY2IEgxLxmhumH3L6F52w46j2HJdoZ77pgOdUiRL3VsMfFwb578Xwi5F2V04QBEEQBEEQBEFIgwSJCPx6OTQscIeSHUpLQ8CY/RESXcWIEIMnbGKMTTlh5wFjjuWVUClKLAzyoJ31EQRBEARBEARBEPZAgkQEhBPMvewobsqcEtLWCImIYoRg2hViBooTBAnmzMyHvCEA9XvbXyuOlCAIgiAIgiAIgiB6FiRIRGcPyBUkbIuQiCpGCE6eEzUCgY889Sh7b2Vux+veIkqsL2GuEQ7Ic2ZBnmFCHvjB4A44GgjA0aMNUD94OTQGg5yrtpMgCIIgCIIgCCKd6bGChGEwVv9F6B9yKg3IZUHIYwYuDHIDPtjgrOXvxShiPS7jJZo4WmLZx+hWjBCcNK1f1A8XnbsPOgkSgp4gSuybx3L6O2ESHheTsV2mAIeT8YuJPBp9ccmbXACu4z7QcZaYAFkFAAE3dETQHMBlMy4f8iBs4gZsbOOwMacadpFgQRAEQRAEQRAE0T1pL0hsmcMyRg2FqQaD8ehcjkfHcgK+PR6dxvHoPP/XmTY7fciEb+H/3QsSHNZjWVdLMRpCjv0In4dNc1byd2XVEZ7acynWFVGM4IbZCpn5E6IWMPZcX6S3002UaC5nwzJMuATtvhR/19MHZcIo3DaO7ZBgppDwZ/PCixCWLmHh0rJYSLA4wr3sVc7h5QDAqoxqeI8ECoIgCIIgCIIgiONJO0Hi8RJmXp0HpxoMZjEGnxtbCOeiD5idUCEGNMfaBd3HD5i0lJbtOBhcjyspgkQnMeLGqDudNF0ktJwW9e9Dp+RG+9MxUcLNLnFU8bdSs9ZahEg1uhDOM9oFiMsyTZhyLEGp5N80XEU+rq7C4+cqoVME3LCfe9nLYvrSw83wl35Leb18KwiCIAiCIAiCIPQmLQSJPXNZ9uBBcDUz4LprC+BC1h5anzzB2IJEwID1RqydUoWHBIm7rS42LjFCMPXK/d3+PbtgKDgzAXwtEf8cEiUMeF4XUcLnZjMcBpSPLYSbwqKALQJELNCEgbi6gTG4oW82/J572YpgEBY/UQ8vXFfHA6rtIwiCIAiCIAiCUIG2gsQ9BjO+74YLDYBbhgyBa5m1CSabYu2w7zBsGl4AAXb8YA9LQQd1gq+cneKs5u9YVWbcYoTg5Mti2MdMPuzkFrZjTWbUfdpFief8XnaJo4KvTtzi1NhfwnL758ONaIfbacDpdtefKGhnFq5uxDa78doC2MM97JG2IPwho5pvU20bQRAEQRAEQRCEnWgnSBwtYwNzHPD1BW64lUmaGpPHMWSjsI43cy/bCnITW4LDDEVJWCJIiOEs1xbB4rjECMGwKYNi7jPuvN2wY82Y7nbB+gpMgOftFCWaStmQLCfcPaAAbrFYrLINtHso/ne7y4T/xWPtER+Hn7gq+QbVdhEEQRAEQRAEQdiBNoKESDyYacLtOQ7woqOWI7WyOIZshHkZJAsSiBAkvp9qISExogCWYNt9KZ79ucPVBK6c2N9t/AWN8NIvY+5mlyixs4RlDSuA27OccOdxSUvTGNZ+Hn7ZyeBm7mFP+gNwn7OGr1VtF0EQBEEQBEEQhEyUCxKtXjbaBfDtTDMUERF1aICVcAaRkyJ0IQjwHDrZXpm24Hce7/Oy6c4Kvi7ZMhIVI0KMPvNDxtj0mPuNmJERb5HHRIlyNttRzdfEbUsciGlc/WVQMrwAfoL1jLSybF0Izd7B4BqHA77AvezJNh98K6OWb1dtF0EQBEEQBEEQhAyUCRJi7P+AArjbBfBNdMScdtZ9LOFhDI40wUt9s8En2z78Eb6Gq7JkPpuUGCGYdsWBuPbLHzY0kWJDooQJL1gpSvg97MyAG36JZZ9pRXm6E54R5AsuJ1wa9LD7Nh6Bn0+u422q7SIIgiAIgiAIgrASJYJEwMOuGVAAv0Kv6yQV9TMOQ+LZT0zPyL3sDdw8X7JJ83zl7DeJJrcMixGLExYjBJMuiStZJzMdfXj/kX52YEfcx4pVokTLrWxERgbcbzL4ItNivgx7EdPZMgb3TSqAWwJu9lWzir+k2iaCIIhEKCkpceXk5PRzIOJ1W1ubIei6n3iPMWZ0fc/n8xnhbY6rBuSzuro6EmgJgiAIoodgqyDRWs7GuAz4LTqYl9tZ7wmw+AQJAefwHDqFUgUJMZOHw4AHcfPieD/TSYy4KalKh4yPuw1gzNk74cCOUYkUHxYlxPCNSxIVJcQMK3eXw3cyMuB74VkpejXYBhNNA17kXrb4s8Pw1YF1/KhqmwiC6J2UlJSYmZmZ/V0u1yDDMERi5AHBYFBsi+mNB3HOBzHGxPuhvxUUFIhpuo8JyhkZcY8CDOF0Hh+giOWB1+utx3o+w5ehBesT6734nkhE/SHa82Ftbe0eXPOUvixBEARBENKxTZAIetn/c5nwCx0cTJaAIBEIwLOGA+6TaY8Abboo4GZzzCq+Mta+qYoR3JVdD47Morg/MPHCQ7D60VGJ1oP29U1UlDh4C8tb4A5NW3pVovX1dLBN5g0ogDN8pewGZy1/T7U96c6sWbMco0ePHo+O1BRc+qMzI3LYdCzCa8pER0dsi2tWAy77cJ+9+N7eQCCwFz+z98iRI5/S01qip1FWVnaGw+G4FDdDIgMuAzqEhoKCgv7QZTrszgEPuI8dJuZhPXm4Pm4GqI66TbzxuN3uJq/XuwXt3oLvvx8MBt9obm7+97Jlyw7ZYaCdiEiSW2+9VbRHAbRft45FoYjtjsgTv99vhF8H8GVDU1PT4T179hxetWqVX6H5BKEUvFb0w3OiEK8Vw/DlMDx1xPZw3C7E9/vhuqnTchT/Jh4KNeHfmjteiwU/tx37Bu9VV1c3qPs2BJGeSBckDpSzPv1MqDTinYrSHuIWJDIegrcDbtiM3Zz4Hfgkwe7Dz16dxZ67YBWP2jlIOTJCUHSe6KAVx73/mLNOCK+Nl0REibYyVtQ3G1bgZyYlW19PR0RLOJzw76CHfd2o5NWq7UkXSktLh6CDJY75k/HYn4LraUVFReI4O/a4Nh5HqrPDI0DnjKPTcyAsVGzDt/6D22taW1vXLF68+FMJX4WwEeyo3oi/6wmz+eBvHMTOZzCRssRnIJQrOfX9W1pa/r506dL6ROpPBDxXZuHqns7v2SQ0WEk2LtPQ7mm4vkb45zk5OeJ83YSv38T2fSMYDL6KzsMmxXaewMyZM51Tp04djteZEfiyEG0Xw1uFKCQEB+EgCQdKbIcWPE6FGBHzPh0eNXOM3NxcwOugaJNGfHkYyz+M5R4Ob+/GtYg42SIWvKZtxWtao6Vf1EawjWZgO74Vfhnp3FL1Xuhcx3YX79dVVFQkPOsa/n7TsYzbE/2cVWDdVcg/VNUfLyUlJVn5+fmfw7a+DG2eimshQIjzS1wrjrvGdXe96/o38bpT3yCIv8c2LH8dvvceXmPeDQQC6xYtWrSDIrYIIjpSBQkxe0Q/E/5shzOfIHELEnj94Oj8VeO15gGZBgmEI37eOLgTNyNGZFgiRgimXXU4of0HjOmXSnXxiBIBD7vc6YCHWXsHi+gGEWWEx2MV97ILP20B7+DFPG07iTLxeDyDsVNwPXY2SpxO59kQR4c9CUQvZAB2PAbg+mRcrhIdk8zMTNFJ/FiIE/jef7AjsgbfX4OdtoPRCsL9zxZPaMQTTNy/w9au4+qPey326+7v4nVHWeH3j/2t62us+7jXXcoywn/v+Czr7rNdy+7y+RNsTKCsrnZ0/O1V7Mj/CSykvLy8D3Yul0GXaIBwvQmXl+hnuts/KyvralytSNiI+Ompw8JEo04UC7bvrUJYxOuEECSewOPqiZqamtV2OQ1i6As6R19AO4ToMBzrF+sR4kltcXGx6KOccL2SJAqJQoXolivqjlYXXtOEcLEHwgIFtIuvr1dXV4vok4TEORWgreLptvKZ5SLR0dZoY7J9LSFQ3WydRYmBdT+rqu5YlJaWTnQ4HJfh5qUFBQUXQDhKW6LAKs7bcVj+OFxfJ4RQsbjd7sN4/ryL772L96qvRfpgWVlZMV6TxnTpA4TK7HwvVtQHCL3uuP8q7AN0taPjb6Jd7wcibZF2cQ56mRsL/41dU3kmyLhEdm4GWJwNcC9+F5csgzrAU/yHATf7j1nFj7vAWyZGCCZ+LrFZQ5zZhTwjl7PWo0lfwcOixHO+MjbbWcPXdrwfms6zHO40GPyIRej4E9ERx8KgDCg6ehObk/twaDx1ryccenkNLiW4iCchKo+pEWFn45pwRAVH5+cjfO82vHE+13Vn8YRL2C62I+T8i0g8+8VbVqwOWiJPjJLdJwU7LD/+sZ7TQdNrEtomBDZpggR2YBvjPW7SHWzLCbi6C9d34fVjJzoNT+L3r62qqnpbZr379+9n6CAt72SHzOqsQBg4LLyIvFqlwmZss0N4XRPJv/8pBIpAIPBWbW1tXFOr2wkez9oL99ieSQ2d8fv9jV2jX2zGp7LyzgghGdvxIvy9xZCzy5xO5yjVNoURD9vEeXP+nDlz7li5cmVr1x3wN5yPq6+KbR37AN3tY2cfINI+eO2R7p8RcrH8CiYczIAbfoiHf8JhZ3aBh/FQkWAzo5pvi2f/nEq+j3uZ6PxdL9k0YZu4djyM9s3ssC8sRjxkiRghGDB2eEI2IXzkaTvhw1cKY+/dTTkA/fCe+UKHKLFnLsvGY6WG6TWcJ63Aa/LpObnwWoubXZZZxXeotkcV4afZ38aT51vQHqqtI+JUEmPexRPaEwQJ/BvlokieI1YXiL+HztMMnyWzcDyPemqERCzEPe6r+P2/ik72K9jJ/XV9ff3TdXV1AasrEnkbvF6vcNx1fGiTCH3xXBGJyi8XTgK2XQt+r2eDwWBdW1vb07oM82hqamrMyclRbUYskhIkVIst+Fsrv3eFIwxvx37AFWDDw8NU6Nu3r+ijnCBIIMrbMY2xvA9A2IulgoRwnAPl8Cd0MMutLFcGTgPEE6a4BAlBkEOVyeQLEgLhuLtMeGLfPHb2ay3QEhYjbrGibJ6VfxBM5+iEPzjxwn2pChKCDlEi4GGlQwbDQnw9I9Uyezsir0SGAf/0udllzir+vmp77ESMtS4uLnZjJ2QhtCffSwfyo7xPnZEkwY6o5fkU0LmS6vSnyGliOk1ZCVV7U4RENPD3v1AsBQUF29HZ+e3hw4f/iO3dbHE1QvhJd0GiK+L7XI3Hz9WZmZmN2HbiYc6j2H7Pq0wAfOjQoaY0ECSSijRQLUioEtPFsCc8P6/FTfEg4ow0iDIKgeeFGDYSKbluJJGCiA8SJNIcywSJnSUs69p8eBSvB3OtKlMmaOc5uFoW7/4/qoaXFpTDNvzcmNh7pw5eVqcNyoTqazOhzSoxIsSEi/A7sNMS/lzRhZZl4RaihMngSavKI0JtOtxhwKt+N7vCUcXfUG2PHbjd7quLi4tFbpfxqm1JkGiCBHVGkoRzbmlnBDv4DI+vM6ws02Ky8vLypuP6rZh7JkEvjpCIxChcHkTHR0RN3FFZWflXC8sW7TzAwvJ0QygAXxILtt9Br9e7OBAI/Ly6unq33YaIEHmsX/RjtMwjIcDrWFL9rJaWlkaRt0gVdgsS4vpcVlZWgsfUj/Fl4g/YFIPtFTGKE3//tnQRVXQD201akmfCHiy5MIuZNIYXwEo8jc6zojybOCeRnRcGeTDoZQ/id/y9LIO6ImUow7Q5yZ20w6f0sdgSwmJCQo8Bz/jK2QXOav6OantkEY6K+BV2Sm5TbUuSREzcSp2RlLBUkJg/IbsavwAAIABJREFUf77IM6S1oxjOIyFFkECnsbFjJhniGKOxzf/i8XhewPb5Rk1NzfpUCxRTBfaic14kbPwmHlf/4/V6a4PB4E+rqqrsHmYoIgmiCcLKSTaHBLR/L2XYOWRDzCjidrt/De35GNKSaIIEUJRkKlCERJqTsiCxvoS5JhXAX9NMjBBMOVzC8gvq4n+y9tpmqDy/CL6C33WyTMOkMv785GT07H4jQSSz5don0+7V4LGZ7zDhmVYvOyejgn+k2h6rmTdv3qDi4mKRCC5tOyMQpUNMOSSSx+qnI+g06TxcI0R4SMmvZJSNDsZREiQig+0+2+FwvIOO0ffRof5pKrNyYFla5FewGdEHuc0wDDe24VJsv/uxHbfYVLfWgkSyERJLly5tQidddM6UjLOy494lElbjMSNmoHODpsmGEyCiIEF9gOSRMWyTsJeUBIl7DGYscIdmfrjYKoPsQiSPzMsPDS9ZEu9nLljF/QEvuwOvhH+XaJpc+o06KZmPMWbk8MHj97K9G+OeMpVQg0ja6gJ4rnEeOzdnMf9UtT1WIabEyszMfAI3R6i2JRXwxhltalvqjCSP1U9HdE5o2YE00QQdbhqy0T2i7/QTdJJmlpeXz6+urm5IppBeFiHRFTHbVyk6mbd4vd4Hdu7c+aNIMw9YjNYCULIREkIUwzYU05rmWmxSXAQCAan3Lo/Hcw4eJ49Be9LZtKebCAkatpkkVg/bJOwnJUFigRt+lc4zJGA/YB4kIEgIzAr+DPewZ/Gzl0kySxq8z6D9zHQkJUiEGH/hTiBBIi3A87IoOxNWHihns/pX86Q6yzqBHf+L0El6CvSdQSNusDNCOSQsRkJnJB0EiZPKyspOqqmp+cTqgtNkRgIduNY0zcnoMF1bWVm5IYnPk/DTLkx8v7CwcG55eXlpdXX1Gol1aS1IJBshEUZ8NyWChGEYUgQJkSsCj4n/w3umiIzQNvdHEkTsx4ihL709mXCykCCR/iR9ggc97LsGg69ZaYwCLmxxs5GJTpfo5/B/DgYXs3S7QE6eLUL4Byb9+UkXNcE//mSdPYRU8Pg8rZ8BD+M9fW4wyJMOK1aN1+udgjfpv0APECPCUA4Ji/H5fJaFa5aUlOQWFBRMtao8maAzLPJI1Fld7qZNm44WFxdbXWxPZRKet6+XlpZeWFtb+14iH8TPkSDxX6bi8fyGx+P5ud/vvwfbskVCHU0SyrSMVAQJ/GyjqvuHDEFCDNHAZTFuXmF12RpAQzYsBo9BGrKR5iTlUAfc7GrDgB9ZbYzdiGEbLgZfxs17E/mcmFqRe1k1bv4/OZZJYuqVqd2MR83MssgSwiawf3Klvzw0JdaDqm1JBuzkD3E6nStB43G/SUDTflpMc3OzZU9H8vPzxSxEaSE2h/NIWC5IrF692uf1esXx6LK67B5KP7xOPY8O1HkJ5kMgQeJ4HHhM34VteSVe+6+ora3dbmXhKp32eECnKmlBQmU+Ep/PZ+m9a/78+cNdLteLuDnRynJ1IRgMRuxLkyCREhQhkeYk3OlqLWWjXE6oZSF/Pv3gAAFcHYT2+Z5deG/6kmGwHyX6BLmpBRZmZ8IXWTo5SuPOSu0Jc/7wYRZZog34o4tEUDs7L/jeLrHGP+z0t+JrBgGnA4bjbz2MGbgADMW/D8MPD8OzYBTT/KaJx/j9/jL2uqOG/1u1LYkwb968nMzMzKdxc6RqWyyGhmxYS3D58uUNdXXW+OVhJz9dOFti2cJZ7iex/J7GEHQoX/B4POdVVlbujPMzWg8hUMgUp9P5RllZ2Zyampq1VhWqexJRC4ZsKMHKCAm32z3S5XK9hJtjrSpTN7qZ9rNVZ8FMZ4LBIAkSaU5CgsTamcw5oxgexdOlryyDUoWH/sFa/P8/uN6DzuRefGM3D8BuH65XNsC+6+p4oPNnghWJ1yOSBQY97Md47XjAGsttIH/4qJQ+b5jDeHa/Q6zpoLa/fzyERYh/cQ7LW33wl6yH+K7Of++4HYiRfJ1OkOP26YwQ6ZwOuBo/Nxc/fK5uQ3nQHqfpgMfqb2bFecv4IdX2xEtmZubvcHWaajsk4Jo7d272ihUrjotYoqcjSXMUOyNWTv+TDvkjOpge6ViyCOHgkCCRGKPwPF45Z86c0+NM0EgREtEZ4nA4XikvL7+uurr6eYvK1FqQSGHaT6XRH83NzZbcu8rKyorwNxeREWmduDoOaMiGxTQ0NNCQjTQnIcdpRjH8mGnYWePt0Q6v8iCsaMMls4YfS/LV+fIsvux1Fta7bRf8euxw8OI9YIyFxUqB9xuxhxnm0FTKwIsl40XnfgTvPJV2gkQkEUIcG1aMQcmo5duhffq9X6HT3zc3G+aExYnLmKIkU11BO0b1yYEaw2DXpkM+Ca/XK578zlNthywGDhwo8kgc50RSQquk6Y0JLTtwDho0SIh2/5BQNjnLyTGtsLDwHlzfFWvHXj7LRjz0MU3zbx6Pp7yysjKhBOSR0H3IRioREiqjP6yIkAiLEa9CewRqT4eSWlqLf/ny5Y1WRUkSaohbkAi42Rw8T26XaUwioEfVgv/9DdcrjjbBSvHkV9xmMm20YdxK3ur3sFtNgBeZ7mNtp1z2MVhxoZ88+xC881Tq9tgEHh+f4fJAaxs8aqUIEY1wBMIysRy8heX1zYI7gcE3mAYJGdGGL/jL4Iu4+YhqW7qjpKTELCgo+C2k6bCweMBOhxi2sbvze/R0JGksezIyf/78sS6Xa5BV5dkBHktiiIkMQULrp8mac4fX632qoqLiXzH2I9EnNk68Ni5yu91tVVVVj6VSEA3ZkIPT6Uzp3lVeXt7H4XA8Cb1DjBBE7A/Kmq2kF1Avpr5VbQSRGnEJEvtLWO6AAviTDnkjwk+6l7W2wt2Zi/jHwqA8hfY4KvlrQS/7X7TjjwrNiM3Uy63JWF10vmlJOZLh7ePxf1vvg/vya/lhFdk4+y3lwlH6XnM5+32mAQvx7ClVPZyDGfDzwyVsZUGdvlMkFRQUuHHV01P8n5BHgsaPJo1lx7LL5Uqn6IgOpOSRoKf3KSHuk4tKSkpOqaura462E7Vx3DB01mrLyso+qqmpSSUXktaCRLoO2Vi0aFFbbW1tUp8VU3uGZ9OYbK1VWkM5JKyFhmv0AOJyjgbkwwI8RQplGxMLdDKfx6v1nc4Kvs7OSIhYGBX8T9zLpmMbeVXbEpXRZ/SxpJyB4wZYUo4kwjlE6toAvptRwT/SIeNoVjUXT8K9bWXs104H3I/HyVWqbBEJOfMLQIQTf0OVDd1xyy235GVnZ6f9DD6xwI7HCVN/UoRE0lgprqWjIHGW6NRb/YRI96fJaUBRXl5eGa5/F20H/N0oQiJ+shwOxxNlZWVn1NTUfBJ794j02Gk/FZ6v/lRy+Ljd7u/h6gsW2pMOUA4Ja9H2ARsRPzEFCZ+XTXEwtc4L9rLWYVfr22Ylf8Gp0pBu2HAYvj6pAKagw3eualtOQIxJ6zPImjwXzqxx3HQ2soAvx5LyLASPk08CHG4SUSsZqo2JgKuGr8fVXL+HnWcyWCLyOigy5Su+cvaQs5q/o6j+qGRlZd2Iq/6q7ZANdjxO0MqoM5Ic2Im38ulIOs2w0cHA+fPnj8P1ZisLpaf3qWMYxh0zZ86sENOoRvp7IBBoNM20CDrUhaEOh+OpefPmnbt48eKEHXDdc0hAez60pFD43ZK+b3k8nsvR5nusNCYdwO8cMWgXrwdtdD1ICoqQ6AF0K0gYBmMBN/xeZOm3y6DOiGSVnMM3762GPy4MciuzqFvO5Dre1uhh12UzWI3tdZJqezrDB43fyZhhSYQLXkgz+UmnrIPta6ZbUZ5V4LHyalML3CBmP1FtSyyEYHK0jJ2e44C/4LFynt31i2EjDhP+iOf3OboluMTjq1S1DXYQKUKCEloljSVPR8RsFUOGDJlmRVl2g51YIaRYKkhQhIQljJwxY4bI2xMxISP+bhQhkTjTMzMzxRDZLyf6Qd2Pabz+p2MOiaQECZE3Ao//Smif0Ky3ES2pZSsJEklBERI9gG4FCX853ITOywV2GdMZkYwwAHAdOm+vLqxUYUHi5FTyfX4P+4LJ4DUmN3diYkz5vJiy0rohN5Mu3Q/b11hWXKqgS/2bt9+GO4pX86SfLthNbg3fv76EXTypAP6Ix4rtTjjWeZbPDdfg5l/srjsaXq93Cq7OUG2HHUSKkBDjR1XY0gOwpDMSnq1C1yC8bsHjSeSRSHkWgs5QhIQ1YBt+G6L8NtTGSXOLyDtQVVX1UiIfQoevUWfRF+1LxyEbSQkS6Hj/AFfDrTUlbaCkltZCgkQPIKog8eos5ji/CH5opzEdoIP5flsQ5mZU820q6k8FRyX/T9DL3Kx9pgU9mHKptY7OpIv88Mx9lhaZDBygmQfBa1TxpemYAVFE1eCqDI+XD/B4+SlrT4RmG9gt+65hsL/qEiWBnfP5vaVzjt+TckhYBLabJeGaWE465o/owPKhJro/TU4jppSVlU2uqalZ3/UP6IAepSeiyYHH5+/nzJlzysqVKxPp32h9TKcSIZFOQzY8Hs80tPXrMoxJE0iQsBCLh20SiogqSJw3Dr6El7bRdhojQNfo6YNBuKl/NW+wu26rMCr4w+Ekl3eotiXEyFNPcH5SonCaDrkiBS2BIHyg7/OO+MDj5RcBN1tvGPAYizD7giywrmKfGy7DzWfsqrM7sINyjWobbOSE35k6I0ljydORNBckpoiEsEuXLrWsY0ZP763D4XBciasTBAmfz0eCRJLgsTmhsLDwTtyM+8EZXmO1FiQghRwSoEhswetEQvet8KwavwfFM44pJqIg0dra2paZqVPK/rSBIiR6ABEvCPcYzFjghrvsNoZz+MkPq+F7uueLiMXjJcy8tgD0mMvexJ84p/9YS8vM7jeGA7RhV9VlabkJgvX3dTjgBV8Zm+2s4WtV2pIqZhV/1u9hc0wGL+H3si0np8FBZLhWLkiUlZUNxE677QKoQk4QCWnKr+TAdrOqM5LOgoSZlZUlhju9YFWBFCFhKVfg8kCE96mNU+M76Nw+UlVVtSWenfFa0aTzNTYdZ9lINLKvvLz8JtAx+bu9RBQkWlpaWkmQSAoSJHoAEQWJ75fDNXjJnmSnIejg/oFV8u+kS76IaITFiFqWRMIlGfBhU7fjDWOUlWVieUN4QeH7cHjnyVaWm5QtAP16iijhqOT/DLrZbcyAGrvqxL7ZOX4vu8BRwV+1q85IOByO01TWr4ATIiR8Pl+by6VU40tLrAjXLC0tHeV0OodaYY9CRB4JywQJhBIuWsdZt956a/9FixYd6Pzm0qVLm9ChFg9g0j3QTxWZhmGIWRpuimdnv9/fiOe5ZJOSJxAIJC1IKMyPEbcgEY6O+LZMY9KEiIIEpDBjSW/GqmGbhFpOECTCM2t8x04jOMCqf2yG/1WSPdNCdBMjQkz9/B6QMb3k5Nm74F8PKRckBD1JlDCqeC33sKnMxql2TQ6ig6BUkEBmKq7fViLNskFDNpLDiggJ0zTTOToiBHbKLM0joXsCwDTDdLlcItXRcYIRtjH3er3iyXYfNWb1CK6fP3/+tx966KFdsXbsyUM20iGpZXl5+cW4mirRlnQhWtJ76gMkB0VI9ABOECR8pXChGFtulwEcYOvRVrjhglXJh6rpgJZihGDypQEp5U65tBn+9ZCUopOhJ4kS/9gC/3d+EUzG73SJLRUyuLTpy2xo9hK+x5b6IoBO5Wk6h9JK4IQICXSKqTOSBOhkpPx0xGpnXhFnYlsY6ORaMuQRi6IICQvBY2wiRI5gEe1MgkTyOF0u11dw/d1YO+ouSOA9IOl+sMLoj0TuW9+SZkV6ETFCoq6uLuD1ekWfnRLLJAYJEj2AEyMkTJhnV+UcoAGvvnP7LOIHYu+tL9qKEYLCU/pJKXfsWdFCzpQRFiVe9JezSxzVXJ95SRNEiHNHSllJngPeRB99guz6xOwemZnwJdx8UHZdUW1grFdN/xVp2k/sULbqHE6sKxblkEj7CAkkX8zmgOv3rSiMklpazsQo75PwkzqeuXPn/mjFihVN3e105MiRxoICa3N8W0kqQzZUiS3xJrUU1yaHw3GpbHvShO76z60x/k50IRgM0pCNHsBxgsSeuSx7yBCwJdM9Dx1DcJOzin9gR32y0FmM4A5XEDLzrE1o2UH+8GHiN2SajX0ViS5NE55Pd1Eiv5YfbitlV6N/+jZ+J+lZjtDvuAUUChJIrsK6VXBCr/jAgQNtQ/ACTCQG3khSEiRKS0sznU7ndKvsUQljTOSRsESQoKSWlhNNkKB2Tp3+gwYNEvewiu52Wr58udY5O9BhTztBIt6klqZpfhNCXTQCMcR9p7a2tiXC30R7kiCRABYmtiYUcpwgMXgIfIHZFTrI4admFX/alrokobMYEWLkaR/hzUKOIMGMCeDM2gK+5vFSyk+BniJKuGr5Ru5hv8Uv9H+y68I2O8XnYdOclfxd2XVFobcJErklJSWmCNHseKOhoYEEiSTYu3dvSk9H0Ak4FRTPGGQV4aEnlqSGpggJyxkT5X2KkLAAdMg9EEOQEMOZvF7vZ7ipxyxoJ5J0DgmF0R8xBYmZM2c6i4uLr7fDmHTBNE0hOkQTJIgEwLakCIkewHGCBHY9brGjUg6w/1Az3C9nLIE9aC9GCKZe/in+L0WQwI6qk4896yPYuEo7QULQU0SJhia4v08OlIvvI7suR3uUhHTxIwq9TZBgeXl5YtjGwY43Vq1a5cfOsrZP7zSlZeXKla0pltEThmt0cLZVBbW1tTVmZNg2A3FvIOJTTxJ+LGOGx+MprKys3Bljv32gqSDhR5L9bDj6A7vX9kYhxDNkY/r06edDhLxJvRk858X14GCEP5EgkSCpRkkSenBMkBBJ7bKy4GI7KuUcftRvaepTtakiLEY8ZJeAkzQTL+ZSy5925RHYuEpqFanQE0SJvGX8UNDLfozf5WfSK+Oh4VqqBIleN/m2YRjHCRJhhHMdLQM3cSIpd0R6SELLDopuuummAQ8//PBnqRbkdDrpyb21RDuvqZ2tQTjil0PsCCEhSGg504PP50tl2k8R/dEMNof7xzNkA/e5yg5b0omwIBGJVAX23gbfunVr2vqTxH85JkhkZsHlzIbMrpzDto1H4E+TZVckiZAYkQ+LsK1uVm1LTIZOGSi1/EkXaZ8JuCeIEp/44HcjnPA1/C4jZNbDGIxpcbORmVV8h8x6oiCieQoV1KsM7D9Giq8VnTsSJOLHio5IT4qQYNnZ2UJgSXk45O7duxsLC3vVKSmbiKIrOiYkSFgEtuUciCFIcM736hqR4nQ6U51tTuSRsDv/QDyCxJV2GJJOBAIBmvrTGppEdKlqI4jUOSZI4OX5c3ZUyAG+P7kuvqy8unFMjGD6ixHcle2HjJxoY1atYeB4LcMeu5LuosTIWt4SdLMFzIBFsutyMZiFKxXzuYo55HuV9xNppg2gzkiipBQhUVZWdpLD4ehRM7wYhmGJICGGwni9XjGmnaZ+sQZn17wxAnSQG3V1kNOQi7pJFtjBPtusSZDW1lYrBAm5D6K6EGvIBv4eU51O52i77EkXuomQoD5AYtBwjR5C5xwS0gUJDvAfRzU8FrQk5Za9hIdpLMZuw02qbYmLMWdvwwue3PwODtdk/E0/lv3k3grSXZS4twaWLnDD7UxyqCn2i8V1QIUgIcb9nqGgXmVgRy5ShASFayZAqtm1HQ5HTxqu0YFleSSg3cHRd57ENCMTgS6zalCEhKXkoPMr7mHPRNsB23uvjfYkBNoWiL1Xt9g+00asIRv4e1xhly1pBgkS1kCCRA8hJEi0lbKJLicMk11ZMADfDQa53LwGEkg7MUIwbc4B2VXgjag/HzzhP7Bvk/aChCCdRYmFQR4MelkNfodfSa7KlkiprqBjuasXPiU8IUJCPG3qhe2QNNhWqQ7Z6EnDNTqYKbLar169OumM/Z0QzjIJEhaBx+sJggRQDgmrOQe6ESSCweA+w9Azb3B9fX1KERIqom1iRUjg38+ie1pEKIeENVD+iB5CSJBwOENh2lLhAHt+VAsvLqyWXZO1pKUYIRg/y5477v8+G+CvVTwD764cDHvWT2LBqOPitCCdRQmfD1ZkOOUKEtg+hW1eNt5VwT+UWU8E3rO5PuVgp/gERy/eOd2JY6T6dKQnRkhkn4LgOuXrGw0nsBaXy3XC/ZFm2bCcbqMIdY6QyMzMTEmQwO+mXYQE/n2aXbakEzRkwzIoQqKHEBIkGIfP2TBR0FPiKa/0WiwkXcQIbpg+GD51K0yevRcmzvbDiBkFkNP/FDvqZv1HfR6uvh/EIsKneWv9B/DJewdhw3NGSKTY9e4EFgy47LAlXsKixAv+cjY7nUSJjFq+nXvZO2i/1N/WEYTTcGWrIIHHzgu9sFNOOSRSBI+bpJ+OzJkzJ6OwsHCGlfbogmmaQmhJ+dpGwwmsBY/XSIktqY0tBNv45Bi7aJtDYvny5f66urpUirBdkIBu7lk333xz35ycnLSIoFVAtGmAKUoyMUiQ6CG055Bgch0cQRBghfZTMnRCVzGCOzKaYPQZW+Dkzx+A8RcADJvSHzL6jMML2ET880SVtoWS9GXmnwZF50Jouere0NMf3tKwHna9exDWv2jA+38fCp+sG8eCPqWHA/6uBekoSiArQLIggfdCublHIlBVVbXD4/FswmNogt11K4RySKRO0p2R4cOHCzEiw0JbdELkkfitBeWocHB6LG1tbZEENGpjC8F7yOjy8vI+1dXVDZH+3traurc9lYd2cDF1Z0oFaDZkIycnR0RHkHcdGRqyYQ00ZKOH4FhfwlyTCkBqBlwO0PDRTlg1TmYlFqKLGMEz8w7C+PO2waRLj8CECxwwqGgwODLHplMIHNqaC1l502HcuRBarvqBuIE185b6bbDr/UOw4QUDPnhuCHyydhTzt9k6sDMdRYkAh6ccDBZIrYSBElEAj5UXcNWbBAmZOSRaw3k55M60kxxboV1IEHmLREb4VMTJpAWJHj622ZKhKGkynOA5aJ8qN1tEIITzNIjOvji/cpRadjzNS5cu3b948eLj3kyTNk4nmGEYU3D9ZqQ/4m/wmdvtFkMjHJH+rpCUpy7UcMhG2vRVk6AZl024rBfnMLRfczquPaEF2yYP10UQ+R4XUZCwcNimyCG0B9rvs7od6zuxzXbjdxW2DYHU7KMIiR6CY1w+jGXyD9Znx63kaaH6qRIjeN6gPTBh1sdw8uePwpizM6D/iKFgOMfgCXuanXbYAX6nLMjKnwLjzoHQcmVIpGjlLfXbYfcHh2Djiwasf34I+3jtCGhrlmtLhyjhZZc4KvhqqZVZgKsa1gbc8AnafZK0SrgyUUBEf3xVUd0qOEGQiLMzIp78iWlSd0P7jX0nfk683un3+0OLcHyCwSD3er3iuqvVkCm0t7qysvInYnvWrFmOcePGDcH3RMdkGDoSYj1UbIv38HuJzkqHcHGC15ZKUkusqycmtOxg5Pz584c/9NBDu1IpRIWDkyDBioqKyyL9QRxbRUVF1+DmV3A5316zIvKJOCe7vhl2ZggLweNW5JGIKEiIKAS8Lu6H9uuMTqQsSICCaBtszu7uWbYMHbaRT3Cpw3P2sSNHjqzrOoVvJEpKSnLz8/NFP/5MPC7FTGJiGRrqB0cmnj5AE7TPTBZauvYBhLO/aNGiT8PH+jZ8X7dpV5/APsDXxYaYCjknJ2egECccDsewjr4AtLdRx7ZYBuFywkPLVIZtEnrhMIXzIVmcxzvwinTQ/+0QI7j413/UDph86S44+dIWGHlaNuQPG8EMczjod4O0DbzwZEBW/gQYezaEljkLxIXGDy31O2D3+kOwaVW7SLFjzTBoa7K2biFKADyfDqKEmKWGe9hTaPRXpFXCYLxhMGb3jDhVVVUvud3udbg53c56LUaE3L6Jv9J6PKaFYCCeUBj4Wjwp6RO+wYrvNznStJ/43qe4z7uig4EvQ50M7FOEOhxiaWtrE2JDzBtwp6ewYt8BVn05izj2RGPVqlWiE97RsYqKmDViypQpQ10uV6hzEhYrRIdlXQp29GRBQky3J6IkHk+ljDR4eh/1QUf42PqzWLBTPgW/y1fwu7hB3dPCjyO9aZqm7oJECy5vwYkRKOK6opXY2QHaGSsyTOSR0K2/lbIgoWLIRi+JkNiK9+E7ampqnkp0WE1dXZ04v18JLyFKS0tH4fU52rlzEJf1cLzgsKvT9k7sKx2MVW9tbW3HZsShS4o51ocJizp7w8vaaB8QfYAZM2YM7vrwAl+/Lt1awhYcsseLo0cTPNoIf8+TWYkFyBAjODMDUDh1K0yavQcmXiSSTeZB7oCxjBmj8M+jrKqnp4I3Ogdk5Y+FsdivFsvl3xM33AC0NOyEPR8chk0vm7DhpaFsx+r++F5qdaWRKIHn1LsyuxxYdk7TfCiE9qcBtiGeHrrd7p/hjeZhO+u1CNFBuN/v99dhpyVmu5WUlLj69OlT2PX9ysrKG600Sjw9wPNIK0EimaiG8BSWH0MUpy5RRPSAy+Xq0cnWsJ1FHomUBIk0iJCIK/KyoqLiA1zdhteX1/H6sgRSGyaULBGP3TQQffZg+13Q9c25c+dmDxo06Hxsz9n48mJon91Ciy8ipiSPsYuOiS1jPm2PhU5DNsST74KCglgJRnWnBc/Pe/G+/gt08FuqqqosKRTL2h7tb3iufd2SSv6LdhEEIgF+op8J9wFiPrwg0hchSMgOz/40bxk/JLmOlAiLEUvwTvqlZMvgjoxmGHXqFphy2QGYeBGHoVP6QWaeyPcgBB/bkwT2VLA9TcjKGwljzhILwOe/Ky5uHFobdsOeDYdg0ysmbHxxKNuxpgCaDidWdpqIEvht98ju9jkM+wUJwdatW/9cVFR0H6SXYLfa5/Pd0F0noyt1dXWiE7dNnkntpDKkQRbBYFC5TS6Xq0dHR4RJOY9EGjjLCQ0FRYcNU5Q8AAAgAElEQVTiEY/HMwK/0/2yDIoGtmVEQaKtra0xI0Pr3KoRHeUVK1aIUMVnwwu43e6RhmH8GDe/COqFiVgirI5Tf6YcIYHX1kb8DaywJZE6IwoSOTk5IneC1tPAx+AQfrer8ZrxD9WGpEL4oYRqM46DhlkQkXAAhyGSbx27pZaeIsmIETwj9wiMO3cbTL38MK4ZDJowGFxZ48LjFgmbYeJqm5k3HEafIRaAy+4Mvc9bG/bC7g2HYMs/HLDhpSFs++o+0Hig+7LSQJTgTP45xTj0kV1HJESYNToMd+NPulRF/Unw8d69ey8Md851RLtwTewwK++M9PCElh0Ul5aWZooneymUoftwgoRzU+3ateuXhYWFHrB/XHVEQcLpdGrdxqGoxDgQMyXh6ia8fv8Wz61fQftYeVWkY4REj0pqaZqhYcjpyi6fz/d5vHa+p9oQC9CuD6DjgxJCPQ70wGQ7HtoKEvGIETx34Kcw4XPb4eTLGmCsSDY5ehiYzlF4QvXI+et7EiyjzxAYfbpYAGbfEXqPtzbuh70bDsGHrzph08siJ0UW1B/fN9FdlGhrgd0O2c8dTDWChKCysnIZdmqvwHOsRJUNCfBdjcUIgXY3fh0iJKCH548I43I4HKfi+p8plKH7kI2ExZaVK1e24vXlj3h9+akMg6KBx/2/Ir1fX19/tKAg0gzAeoDtlNBQArx+v2kYxllut/vn+PJbksyKRbeCBP4We+2OJIiDHiVIhKaBT09EaO2s2traD1UbYgU6Ov8UIUFEQiR3ku147JFcflJ0FSPCySZ3wcSLPoEplzXDmNOzIH9YITCzEE/oQartJayBZeQMhJGniQVg9u2h93hr4yHYt/EwbPmnEza9Moht/7eLHd6trSjx91b49NosCDCJ46CZ/OtCtzQ1Nf1PTk6OGAMvbzaR1PlMhIBXVFSotqM7tLvxJzN+1EpE/g50AE9VaYONiHMoFUFC66f3kESEhMDv9z/rdDrtFCQ2VFdXb4r0BzF8y+v1CqdO1wSRCSXxE4RnE7nd4/EY2H/6hgSzYpGOERIp55DQacgGRJhFKg0QOStvxvt6jxAjBDoO2dBRJCHUI1+Q4PpFSDz+eIl57RkXPQgjpo/gEy96GU4qzoW8gaMZM8S4+RMSzRE9G5aR0xdGnCoWgFnt+YR4W3M97NtYb27792PB9c/9rm3MBX/JzMy0JKFeqlxXxwPcy0SHapjEapQKEsuWLTuEnfRbcPN50LejHnEaP51AGxt064w0Nzcr7Yzk5eWJWU4yVdpgF/jbp5pHQvcIiaQEiUWLFr3vdrvFcWhLvm08D1fE2EUIP/3ssCVREo2Q6ExlZeU3w6KE1Yn6YtFtW6LTrl0OiXiHxnSHoiS0vijvp50ggb/B3VVVVStV22Ex2g3Z0CRKktAM6YIE9tZ3q+wOr1271jl16tQppmlODw+zKL722sdOwW2lDhehN8yVlQcnzRCLiBb4BXovv8Cb1WfQPi3RWtx+2+fzrcnKyvpIkVMqhD6ZgkSuxLLjoqKi4lWv13s9bi4HPUUJ7bM96/gkwu/3K7UJ26Q3DNfoICVBQveklmhfUoKEuGajo7wHv5stgkQgEHgyxi7CkdRSkIAUn9y//fbbdxQXF4uZOCZZZE88xDpotYuQwGMx4UiUrqg4Xw3D6BEREkI0rK6uvr+yslK1KZaiY4QEXn+VRkkSeiJfkOD2DdnYs2dP9sCBA6fhBbI4LD5MnzFjxsnhebMJIiXC0ydeIhZxgReZ0bGjeRgv+MdECnS21tx///1bFi5cmHLnIgaJTSGSIIzrkR27oqLiKbfbfQ2e03/Bl7qlotf+uqJhZ6QlPMOIMnqZIDGkvLx8DHa0k5rRBc873SMkkk7YicfBp7iSPcuYYPdDDz30Vk1NTXf76Dw0JiVBQkzX5/V6vwnh2Thsott8DK2trXt1m9kkXSMksA/UE3JIiHb7qu4Rj8mgQxLprpimqZ1NhHqEIOGUWoNhT8jn4cOH8wcPHnwVXgSL8aVYZlAUBCEbPMZENrJZ2Jn4HG7vcDqd6+6+++7XmpqaHsnOzpYZFjpQYtliJo9GXdxYEUKJHdov4OZfQSMRAH/vU/FmzzTvxOgWrqlDRyTl6TDTCTxGRR6JpAQJPLaPapj8rzNJRUgI8Jqda5NY99c4rhE9VpAQVFRUPIfX8L/h5hUW2BMP3QoSS5YsOeh2u8VQA7n93wSwIkLC5/M1ulz2BhNGS2oJ6RUhcV9lZaX2EY/JIIZH6HYN37p1qw79AEIzhCAhboTSUjzjJXaIrLI7U1BQIEKAloYX0Qljzc3NY9FBPBYtgUsxJagkUgU7suIGvB6Xdbj9Di7rGhsb38nLyzsk/i46udnZ2bLNkDlcQ6CVI4sd2mfKy8vnmqYpQp+1iN5A+pWVlY3F9RbVhkRDwwgJpR2R0tLSIXhPGKXSBrsJ55FYlsxndY+QwO+WtCCBnx1spS1RaMJz8IE49tNZkLAk2i8QCDyA128tBAkhEHm9XhEho83UlOkaIdEDhmxs3rlz5y9UGyERrfpySJOY3l21EYR+CEFCHKzy5pwypDtOEQk/kdgSXv7c8X5zc3NhxpHtF7LDu66FwlPyIWfAOLyI65zJn1AIDwYawN/6ATiz3hTiA3aq1m3evHn95MmTQzfhDmcvL8+Wocgh1pcw16QCGCC1kqB2NzGorq5+3u12X4kdoKfwpXTFJ06Es6etIKFhDgmlY0edTmevio4Ic3ayH+ypERJhYcqOhyU/j+fJq+a5OlJ2lAUNDQ1vFBQU7AfJ0X1h4nF4RASjNoKEFRESKgREv98fUZDAY5ppfEwfA69xC8RUwKrtkIWGQzZ0s4fQhA5BQhpM/pPchMjKytoJWZOWBRdOzkDbRPYaP88b/C5MuWwXTJ3TBmPPyoH8YSPQciFUaN0TI6yF+1t3w8Ede+Gjt/yw4cU+sPm1EXBgx+tbPwl8YdxK3ipurqJzPnnyZKV2jsmCISx20q6U4Pqp6iGqqqpe8ng8c/C3EOG/OartwePhKxCOytIRbCfdfkfVnZHelD+ig6klJSW5dXV1CT+Fb2pqaszNVZ7ftjuSciScTmcJiMclctlz+PDhn8WzI56n2kZIWPHkXoDHX8Dr9f4dN+dZUV4M4hUkdCJlQaKhoaGpoEDe88VIRIuQwGP6gK2GJMf++vr6v6o2Qia6DdlQPe03oS/SBQlkqOTyk8Ko4DVBN+PMgCpWv28avLFYLKG/cXFjyC7Ywid87hM4ec5RGH9+BvQfXQiGOR4vsjpm+ycSAC+IPmht3A6fbjwAm18H2PBSX9j2r1Gs8aAQz4b9dz/4+9ZdcI0QIxSaewIOlw0in6FvCHFlZeUrbrf7crzJium5VHtLZ6AtFwmhRLEdEdGwM9JTBQnx5FdE5ek4JNDMy8s7A9cJH6MZGRnaXgfCJJzUcubMmc7i4mK3DGM6g+fe9+MVgfC8aNT4abIlgkSYp8EeQSKedv8QlzmyDUmAlNs5LPo0g43DGn0+X7QhG5/ZZUOy4Hm3RHWSZRvQ6qGEhlGbhCbYIUhoFSHRGaOK1wY9jAODatbpaUlou+nweHj7CbEc2587MnbxceduhWlXHIHxF5gweNJgcGZMxBNM+ZNaIjKcB49A48GPYNc79bDxZSdsWDUIPl47igVai/DPRdE/p6cYIbAj6ogHlT/J7paqqqp/lJeXf940TfHETWnyWjz/vwNJOHt2oFu4psrOSNgRPU1G2dixFTeKI/j9/k9G+amCx4EYqpLwMVpbW9uCDo542uyw3qrUSWbaTzwGvo+rKRLM6cyqmpqaRXidind/bYUfPKYtEyTw91pvk/DyiUa2xItVM3OJYRu2CRLRIiSwfQ9o1r6R6Hbqm55Ac3NzfU6OPi6KBg8lCE0RnQzZ4TPaChICo5I/FHSzIBhQy2KEcDJ/63DY+JJYjr3HDcdBPmL6uzB1zkGYNBtg+NR+kNFnAl6IdZ1TvEeCFzkOPLATjuzeCdvXtMD6FzJh44uF7LNtJ0EwOD2xsvQVIwSM4zkl+T7fEoSPVIcexKK6uvp1dJYuw81ncLEviUcX8Fy/qKys7Ax0QP6tyoZotLa2Nug0vZ3KzsiMGTOmgaTcI3gMLA8EAp+YpnkHSB5OlSRJ55GAdgdH1wR1CV2jPR7P3LCAKJMNjY2N1wWReD+g+ZANy6aw9vv9e5xOWya2iJm3A9t8vR2GJIBVwo84X+XmmOoEXvPScsgGHtebKisrN6i2Qza7d+9uKCqK+uzNdihCgoiGECRkJ2QbahiMBYNc26nxjCq+OBwpIUQJM5HPsqC/HzrAZ+EC8PQ9ofe4YTbxwePXwtTL98GkS4Nw0ox8yO0/Fk9ELYevpBuhIReB1i2wf9s+2PpPH7z/bB58+Mpo1nhQJCdNKUGp7mKEgBlyx8HjiXowt4bvl1mHVVRUVPyrrKzsEofD8RwodJqw/u/iaq6q+qOhW4QEqE1qKeu8+Wzz5s2viMzhXq/3dXx9nqR6UuHMFKao1VaQSGSWDQ+C+/8BErzHJ8g+XOYsW7bsUIKf01aQsDJCora29rBNQwpiRkj4fL71Nokj8WJlhIRt1NfXRxQk8FpzQKfhgl3B43qtahvsIHxfagJ9EoHr1ichNMHBg/ChzNSN6ODntJXBTNx8S14tqWNU8iVBTyhVYMKiRFdYMJANezYU4wLw/IOh97AX2Mb7Fn4Aky/ZDVOvaIMxZ+RA3hCRPHN0WqQiVgTn/DC01m+G3RsOwqZVAO8/0x+2ry5i/tZJ+OdJltYFsHLrLrhWZzFi7UzmnFEMl0uuZpPk8i1FRCbgDXc2bgpRoq8iM64sLS2dih3u9xTVH5HGxsaGgoIC4YRqcY1R+XQkPP2lDJ7omMYMO+E12AnXUZDoO3/+fHG9TOapsLbOMt4fus0hIUSYsrKyUFQELqdLNqfJ7/fPxevRR4l+sDfMstEJkUxytMVlHgeehzEFibA4sgv0mWkjLQUJJKIggeee7hES/1Ftg42I+64WggQltSSi4Qgy2CRbwzRZ6Mmh1oKEICxKBLHrvihVUaIrWJ4LDu2cAv+sFUvovVDyzNz+2/nEWTtgyuVHoejcLOg3ajgYppjhQ8sxu7IIDbkAvg0aPt0OO9Y0wvvPOOGD5wbD/q0Tse1mSq9fiBE79RYjBKdMh/OZfKc7rQQJQUVFxWp0PC52OBwv4EsVw6WY0+m8G9c3KKg7KuEkZ6KDqsUIHMXjR6VESOB3Wt6x/emnny4fMmTIr0HDiAI8N4Qgk7AgoXPCxWgREiUlJSKRZ0l5ebkQIk62wZRD6ARfn+ywLbTR9ukaE8BqQUJ63wbbM6YgIQjnkdBFkLCknW0+X/ny5ct9eJ854Q9tbW37XC59c8Dj+dorIiTCiPuuHdMcx4SGbBDRcLQ0wibps3q1CxLfk1yLJRiVfFnQy8QTxcVWixJdCeWsOHpgNKxZLpZj73Nn1i4+/vyPYOoVDVB0vgmDxnckz9RnMHgKhJ5q8eAGOLB9N2x5vRXe/1sWbHhpBDQemoBtMtZ2e9JEjBAYhvxhAdgeH+rpfnQPOgNr0fm+CDeFKGHbGNpOXI/1X1FRUfE3BXV3h0hcrIUgoaozMm/evEGZmZkyri2fbdmy5eWOFytWrGjCY+BR3Px/EupKFZFHIuEkbprnN/CXl5ePQRvHhxcxWHp8QUHBVLBvhi8xW8OVVVVVHyZbgM4RElZN+9kJ6YIxtuWOOPcTAt1syebEiyUREjaLW75ow8AWL178kdvtPoyb9s5DGieGYeg27atMtJlpg5JaEtFw5D7MP+NedgBvhf1lVYJlT2l1s3EZVVx2vgpLMCr4w+FIiSVMQXZx5mseDh88J5Zj73HTeZiPOvUdmDrnAEy42IBhk/pBRp5InqksmV884MXnM/C3rYe9G/bDhhcC8N7T+bD1zXEQ8E3Htp2h3L40EiPCXCW7AmyTjbLrkEVFRcU6j8dzEZ4XL+LLgQpM+FNpaenJIhxYQd0RER0AXfLXiGlIVdSbmZkpKzriyY7hGh0EAoEa0zR1FCSSGrKieYTEL7Ctf6nQhJfxmL6uqqrqYCqF6CxIgIUREnhtzHQ6nbJT/jdu3rw53ii/D6RakhhWJrW0i6hTZoqkrl6vV0QMXWqjPURktBEBSJAgotHubHN0QBicI7MiZ3uUxIMy67ASo5I/GnQzDgYsVSFKdIUFfAXoyJ+OC766O/QeN8xmPnTSOph6+X6YNDsQSp6Z3U8kzxxkt33tQy5gK7TUb4ZP3j4E7/3dgHefGgh7N4moh/Pttice0k2M8HnZdCfASJl1iHEzrc3wphaDDZOksrLyXbfbPcswjFVgvygxHDvc4jpXZnO9UdEsRFLV+FEpggT2uZd3fa+6unoNdsTX4WZCs/vYwEQ8L/ol4TxrGyEB6nKjiKfZv1q7du1dq1ev9qVamBAkLLBJCnj9sGyWDbwmS4+OwLZc3VUk7GZfnab+tCQi12YBMaogEbblTbSFBAnFhB9KqDYjhGb9EUIj2h1tBiIzuFRBgqWZICEwqvhjQXdoYIUWokRXWDCQBbven44LwLM/Db2HDqWf9x+9CX60OYsZ5gjZNoSmBKv7ei289eg4aDwwFdvp87LrtIJ0EyMEJsdzSP49ZWP2Er5Hei2SQafr/dLS0oucTqeYo9duUWI+OqR/rqioeC72rragTbimqlk/8Dp1loQO2YF33nnn5Uh/CCe3/K3VFaaIyJ8shJm/J/ghbZ1lRWwJBALzxbTDVhVomqa2bWzlkA08J8ZbVVY3vBnvjk1NTetzcmQHbMQHtrMlhtg8ZCMeQcIuW4joaNMHALUzbREaE3KygwAvmwB3Sq7r7EYPG5xTyfdJrsdSwqJEAAx4REdRoishGw98NIEf+uQ16D9KuiABIiri5d/dgvWmTX6LdBQj9sxl2UOGgMeGqiI6WOmImPGivLx8Nnb2hSghbUhaBEQPrALrnopOiw4dAW2eSKAjZ7sts2bNchQVFZ0moegnoz0db25ufhgdHaESy57eMCHQORB5JBISJHQesmEzQWyL3+3bt+87IleIlQX7/f5Gh0PP7oWV036CvKl3j4G/UdyJRcX0rF6vVyTATGm6cCvAdrYqz482ggS0J7PXZpanzgSDQfGbb1Bthx3oFJWgatgmoT+hO+BnLfD6oExoC80EIQmRIDKbwbdx83ZZdcjCqOLLw5ESaSFKhNj2RhP0HyW/nvo927BNiuRXZA3pKEYIBg+Gb2A7D5NdTxBgldRMrjZTXV39jtvtnm0YhsgpYefsGyNN07wP11+3sc5oaNMBQEfddluKiorELAsyknqeMFyjg7Cj81fcvElCvamQcB4JipAIObnv4+q2ysrK12SU7/P5juoqSIC1s2xIFyQCgUDcERJhxG/6JRm2JIgl1yidhmyI4WF4HRT5PCbaZE/cYJ9AiNTPq7bDDnQasqEqSpLQn9AdcPBi3si9TCiZ50qu7ystbvabzCoeVwZknRCiRMDDuMFCooRTtT0x+eCZbJj5Rfn1bPln2nRW01WMOHoTG5CTGxLzpCKmoW1qhVf6yK7IZrBT9HZZWdlsBVOC3oadsVqRaNPGOk8AOyMNunRG/H6/7Z0RScM1Dq5du3ZVjHqrsV7dBInTRcRIvGPsBb08QkJEOP1gy5Ytv0mkzRLF5XLpfB+1TJDA4yipxKoJ8FFtbW2isye8Aj1IkNBpyEYYcZ3UTpDAdpI+nbwu6BQhoaIPQKQH/5XkObwMTK4gIcL6Mwy4Fze/LLMeWZiV/PGAhwUNBo9pL0qsf6nQlnrWPalVSHI00lWMEOTkwPfweMuXXhGHd/os4gek16MAMSVoeXn5paZpClHCrmnITBHibRjGedGmRrMDjTojzXV1dfF0YC0lnDfBap6Ilcywurr6VbfbLWaWGieh/mTJHTt2rJgS8+14P6D5DBAyeaS5ufmOJUuWSM+pg050Ix4rWoa2g0XTUXo8nmmyE27jsfp0op9BB+kVTaJTLBEk8F7TiPccK4qKh5jXc2zfJdi+t9lhTIL0GkECj4kGG4+JbsE+mC79EUIzjl2FAxxedLDw9A1yuclXzh50VvN3bKjLcsxK/teAl5XgqV2ntShxZPcozoN7GDOkTfcXSmj53t/tyFOREuksRrR62WgXg/+xoy7OYLmOvWGrELMfhHNKiGR0tuQ8wQ74OWVlZZfj5ko76ouERuGaqjoilgsS2MF7PI59uIiQwc0fW11/KoTzSMQtSNj8xFUnauwQIwThKRJFXgo9Miwej1UREtJzIOGxWpfoZ2pqajZj2+/CzeESTEoEF96fhuF9ancqhdh5vuK9JaYgge37b2xfMZW4blESw91u91lVVVVvqDZENho9lICtW7dqYwuhF8cEiftq4PUFbviESU7uIzIxOAz4CaTJbAyRMCv4E7qLEmgX4/Wfbof8IdIECbwdbYHmw7rdZI6Dc3h6wxG4bvLK2DdOHXEB3GtHwlAxXKOtFR7OlF2RYsJTMj6BmzfaVSd2Br4JCgUJ0CfDtu0dkVtvvbV/RkaG1TluDq5bt+6leHZsbm5elJWV9UPQKPdQOGz+9/Hu34sjJB4wDON0G6ObhCPZIwWJkpKS3IKCglusMKYbdgjnsqKiIpnPvgIa5HsxTfMUXKWNIIF1xdWvwmvIYtz3ftn2JAqe31/FVY8XJDR6KNEoc+gbkd4c6yQtDPIg97CH0ZO9S3aleF5chg79LHTsux2DqzMhUcLDrjcY/FlmMtCU+Pg/DTB1jrzyD+/ejt/djmm8kuKYGFGXnmIEniMXGwA2JAIJ8WrmIv6xTXWppgrsFSQuEuHKlZWV79pVZ2c06ozYLkg4nU4RHWH1l486u0ZXxBN2r9crZrW4ymIbUuHsRHbuxRESp5WXl9+A64SfuidDWPiROqQhGayY9jM/P1/kaMizwJzuWJ6CePQqaCBIYFsLQeKZVMoIBAKNpmlbauq4+lY+n2+py+X6EW7qljP7utLS0tuTyDuSbvTahxJE+nDcUxvsYS1Bz1q6ICEwOPzhSCk7M7+WH7ajPhmYlXwFOo3Xo9O4XEtRYv2zLqmCxOZX/397ZwIfVXU9/nPfTBJCgEQRRUTl5771p0Sx7a/WtdrFXdDUurAkk6k//LvV1rZWqQvWhfrTqm2zskTUVFzQYkUUcC0VBBQQMKJUFkFcQlgSMsv9n5O8oWHyZn/v3jcz5/vh8l7ezNx75s1979177llcG4gr25URnZXi8AJvlwWOEsc/PF9NrpiyKqCurm6ez+drAYXZYXCiQRNSLQoJF5lrKpfDMAwngugldNfoCU6S6lEONykk/gsH4YOTHYTnsYUEXTsTKyoqnlMR+8TF2UwyUkjg+SstKytz3B0YJ+JpK47cEkcC+8B/Z1oH3mtc5bJBTJ48eYPf76dMVz90WKRUKcTf3Y/bO3QL4iRuyWxBiyO6ZWDcyx534MJauVL6xSIcejiRs30PcHxz5AAvPDmjQpw3qjlzDbwuPDXyBdcqJVbMcdBdA1n6ghvNS7NeGdFaIUpLy2CmUJQRQgLsbG2HZ1Smn9AJraJVV1dTBoT7FDbrdAajmOD3dMvqyFbVDeIA6Ds2T6a/Wbx48aupfGDNmjX/OPzww8kM2/G0vcmCg3Cykng2mffmsYUEcShOpmnC8oiCttyqkMgoqGVpaen9uHE6yPZH5I6X7oddFEdieKYVuNFlw+TP4D6FBH2HX4wbN25qY2PjWt2yOEUoFGpTaDUTExctjjAupJdKuGulVDivkCDIdWNkGdDD6hcq2nMKUykx0gCYocLfP2m++PgwHJC34k3A9qwCXQEtV7x8sN31ZgpOrl9YuRUuzVZlxIwK4RlZ2pVa9miFzT69d1N+aa6DweA/CgoKVCokvltRUeFpbm5Wrnx1y2AEFFtI0PnGyeTJdtaJ972k3TUikM9sdXX1FLwP/9ZOWTLBjCORlEIiny0kTG7D3++52tra9Q6341aFRNr3LJzkn4l9x2enMFZgH/2jDXXMQ1mvtEOeDDgqU/c+fLbtUGXtkayFBFFTU/MCfre3KdCzkzKlQX88X2TFdrbObFgO44pFCbaQYOLR6661oxOm9yuCicKmFESJwHZuCvvFMqNGTlHRnlN4auTfQz4x0jDgGbcoJYQMeWRH6xoo3utE2yuX8iPoaFNm8p4MXcqI1uxVRhAjy+Be7D8/UdUeBbMMBOF+d5n2OA8OQFTPsAb079+/L2gYGLgozZZSOUpLS4/FTX8768TB9NPpfC4QCDQWFhb+BtyT1jHpOBIqTcBTpAOLiji8g/B3nzl69OhTp06d6uS5cOV5xu+elkKisrLyGLzPPgnO9/n1GzZsmJppJThZmu4ChQQxFsuN6X7YxRYSxC1Y3nJClkygOE/YXykLTFoRUd3Otm3b2srKVGU7j4tyK0kme+ilkOg/RX4l/aIWd29SJQQ+rf4a9InV3jqZ1dFuPXVyVqhaXGIIeNYtSglYt+wbOOJU++v9Zt1nwkVpnHJBGRGuFmOx79ystFEJzxc2yA+VtukCwuFwoUusBhynvb19W3FxsW4xdKyO2J3u85vW1taksmtEM3ny5DV+v38e7p5ps0zpUn7uuecWzZo1K2Eq5GAwuN0N/vXRYH9agBMJygp2qILmyouKiqYZhnEppeh0qI2csZDAyd3h2GfItcnxIJ3YDx5Iph8noq2tbQ5O2taBw5nmEoF9+oqKiopb0o1bgpPPHQonnynJWFtb+zbeB5/H3Ysckidt8Np+oKqqak59ff0numWxm6effnqHz+ej61jroIddNph4WI4yOkLwxz4eGK9qUk3teAx4btdY8b2iyXKNijadwlMrXwr5xEUGfh+hZvUmPqtfNRxRSLS80W5/pemR7coIwxAiWAW/EQLuUtkunjcZDMFEV+atdRiPx5M3RiFuGQRokMNuhVh6SxQAACAASURBVMTMTIIb4jy2AQe9blFI9BkyZEg5JJHy7ssvv9wxePBgBSKlhrk6S7EdHlLU3iU4qKcUrr9zon4Xu8akpJCorq4+3ev1NuGuszGsutm8devWOjsqInc6lL0Rf4MJdtSXAYPKysouxe30dD68ZcsWZQqJVFw2IgQCgd8UFBScBy5KhWzSH8cFs6+++upTKTuSbmHshFxR/H4/KTxLdcrBLhtMPCxvCMX1cqP0i8m4+3NVguBjeL/CQlhAqTRxUj9fVbtO4KmTL4d94pfCUBIIKz7LZg+C8++0v96lz7oioCVOqldlszLi3+NEn5AP6oWOlGMSZhc0yMXK23UB+GAcrXjwH9y2bVvGq3jp0NTUtNMNqyOqByNmnATbQPlTdteoqqqiQJbHGYZxDJZyO+XJFDMDSUKFxIsvvtjuhv4TDf4ewfb29sl9+/alB5zTKSUj/BYH9itramrSmiwmwK0WEklZhOBkfihecw9gUZZSGfvAg83NzbYtjmB9k1F+ygiiJLtVHB7CifHcdCbGFLMG+yg9axxfUEzDZQMaGxtXYV+pw89e44RMGXJYcXHxnCuuuOL06dOnf6lbGJuh569WhYRbFkcYdxJTQ4l3GfIrrxIKtZjY1j6GgFfC1eJ6o1b+RVW7dmNaSEzULUcX6xYfjg/ZdrwR2Gaz3ZWXfOVr/2VXfZlAbiNHlUHaqwk62Xm12P+g4i5Lmm/raD8UholuW6JQAQ7WRuD1UKW42eUqUgdaYa6O0EBgLx3tR8D7hjL/0SuvvHKvkpKSI22ssnXr1q0xs2uMGTNmYEFBwbE4yT8O/6TYFV1bj8cz0EYZ7IbiSDyY6E1m/9kJNsfjyBS8hoNNTU1tKBstnlyvqlks9TihWlNbW7vA1oqzNO1nRUVFYWlp6U0o/62gKPaYyVq8Jv9sZ4V1dXX/xv40B/Rng9gHJ8ZT8H7yozQDLVIcCRUWzmk90/A73YL3xrNx9zCb5bGDY/v16zfb5/Odjf3ha93C2Ih2ZQBbSDDxiDkfKaqRn0q/eBx3x6gTp+tpXyAE/BnbPm7JYrihfKFMKaK5Tu4whHF7FdxlGPAb4ZLgZSIc7CM7dyyDon7fsq1SGW6Bjm12DvYzAk90XbBarPLWyvd0y5IsKO+JxcXwvHA+HZolOMJ52lsvXRdcymnGjRs3GCeOFCNH9QrYQsXtRUPBNLUqJFTmQi8pKSF3DTvvwV3uGjj5Ki0rKzsWB1ZdCgechB2D22OKiopck9IzBVKxIKHJsqsUEmQhQdvOzs5HCgsL/x+ou6b74O/+PN5LvmNnqkD8Pjvc6LLRtQBhAV7PAidtPyotLf0/lFv1eIAm6ZV4TdquxDFdq3QrJIhzqqqq7kFZbk0jbgkpJBzP5J2OywZRX1+/Db/b5R6P5238043uk+V43t+vrq4eV1tbO8fuyrFuY+zYsQc0NDSss7vuOLgh0wYHtWRiEneBtL0dfouTpouFBjMfbPN/h5fDUW0+cemAOul6LWXblWKv26vgCUplqluWXmxetQUOsjGT69drXRXQEmUp9gh4bke1GFFSKzfrliceH58rig4ZAv/rMeBulLuvDhlwJLetoxNu1B/mMDVwcDAqEAgsoQCBqX6WBs84AKosKCigNMM6JuZaFRK0MqF7soNjapWrI3bHj/iu3+//d1lZGQW8E7rPpU0MwUn1sCQn1a5bvY9kf6D7Ad4bZuHf5ytsfj+8l8yjtJY1NTWf2lFhNsSQqKysHISTSJqs/9Dn852D2311yIzn6q84UZzrRN1tbW0z8TrfgruDnKg/FfDc/hrPc/no0aOvmjp16hcpfFRJpo10XDYi1NfXL8Lr9jasQ2X67VQgF6TZeI0/tmnTpltmzpy5M9MKKaUrBS3F3/Rn0J3R4+7MxUwa7dYJbCHBxCOuQqLvNPl52C8mCEVBo6LBds/sb8DisE/81tsAT4bD0pU5gkN+cV7/EvgTyusKN4ZerJoftlUh8dH8Dvsqswc89wf2FfD0hxXiB26MJ9EVuLISLj90aJciQms/wavojuLJcoNOGdIBH+QnFRYW/g0HCOT3Ti4677S2tq6O5UNsrkKc4PV6z8QBwCWQ2oqw3WhVSLjBd1OlhQTYr5A4wub6XAFeG3RNrE3irW5MSRnssU+TGpUKCWIYlvl4jzkzHSVpNHh9uE7pY3IU3nMp4PKPsL9QHBTd8RU+3bp166+cqpwsofD7/h/u3uNUGylyTp8+fZbgZJb6+LO1tbXr473ZtOJyKhPMHqRrIRGhvr5+ErlG4O4PbBLJbkjbdu3gwYMvMwOe1qaqgKysrDzQ4/FcTillsey2VA6Hw+/bLm0c3LAo4YZxCONeErqQv9kCj516OIzFbny8CoGiwXYPFgZMD/ngRpz43+KpkY5oxdMhUCWO9xrwR4+As3TLEpcVL+8N59iYTXLpC64y3Y2AfeX7R5fBw7jrqmBJIZ84C/vvfSjfibplkRKWL10Cf3JVdL0kCYVCc/HBTnnM/8csQAMvHDx+hg/bVfgnrTBSZhsqRTjQIV9+x81Wk6B98eLFKzTLoN1cE38/JYMRUkThb68lLku2gdcLXUdPJvFWN06WdyskzHSCs0G97/9BhYWF83HScWZDQ0NLJhW51UJCQ7ydeEi8jzjiqtETvF9PGj58+KX43Yc72U4KDEFZaGzzECnksa+Qq8NOs5CrD6VX/W8sJ+Az8WBQ5zKckUKCXFGuRoqLi/8FmtOtJoAsgX6N21/i+X+VUg7j/ge4/aC9vf0rvAfs5/V6B9PvgF9pX3wE7Yev0WeOwuOngIUSD9+3VOUXcIMyQLGVJJNlJFRInDZXBoM+cY3HgLd1xkXAhk/yALwmq8VLwSD8uqBRLtMlCwUjLO4Dd3o9XYoaV0Uet2TNO4eSHyjekDKWtctvd9VcFXnf0wJ/j5+HfWKpUSdrdMuC183JeN3cheUc3bIQlOYzJGF8NsVl6cmWLVveGjx4MA2Aevqc0oN+GPbtYVqESo6lCxcu1H3OtQ8EgsGgEv9Rn893NGiOJp5FJGs15DoLiUgMiQjYvybg4F+H7/9QbHdeVVXVWfX19avTrcStCgk3gefobjzH85xuh+7XeB+pxN+DJspuyoxNHeR/TEWidjJx2YhAmUTGjRt3TkFBwRvgAjeZBNAY+of4vbvuM3S9lpTsmXDOMLp1Dwmu5a8Vx48gtC9KKLaSZLKMpILse+vkP2W1aMBboXZNOV7jP/EWwA9RnmmhMPy5sBHeU+HK8WGFKDyyFH5gCBhZXAyXCbXRpDNCBNpLZWjXavD2yTzwVDjUInZtP9oGsRxDGPCnYJVYoTpo4+tnCu8ph8Ep+Di6EK+Vi7xGl0mve5AwCa/lN3SLkS7kw+n3+2ll4lTdsqQCDqJf1y0DuEAhsWLFClUy2O2ukcscP3r06JKpU6cmUji40UJij2CLOMD/F94fZuHuuRpkOcDj8cyrrq4+q7a2dmU6FeAExnVKH5dRh+f2dmWN1dUtwf5EMYduVdVmtpGpy0YESgWK55qu29fAZcFzHUKpuwbhBpcNlZm2mOwj6ax/X26FG/cphe9jf9aeXaHLKkHAWLJQCPlgnfSLmWGcr7y/GF63c/V38QhRcPwJcJZhwKVHl8FFwh3m3+mx5dNNsP/Rmf92X35C/ovuVkgAFHo88PSOanGC00EuP79Q9N13XzgH+8iFpx4O51HqWifbSxcJ8M6SJXBrNrpq9AQfaHPxoZpNColAZ2en9hTGeN62aR6MtCu0EtEZKyTb8BYVFY3A7fwE73PdZJnSfkYfw34+AY//BPRYc+6PbVOgy7NqampSdtFiC4m4PN/a2qrcFXP9+vV3DR069CLoTuXLRGGHhUQEvGYW+ny+iw3DIKWiipSlOlHqrkG4wWWjvb1duwyMe0laITGoWW4PVIkKrwcWiG4fbVcguv3OrvVgGV4O38hqMYuUE8EwLN4Uho0HN8qkAzC2+cTexQKGGhIOwQnm+VhfdishevLxm52wvw16hNXzdmVeifPg7za4rwAKxFWd6mc7K8UxHgOOAMNcVZbQH8eJ+2Od++M+pfcbgg3QdvDgwbCv0B/kKy4S4Otdu+DybHXV6AkO2ufhg/X3uuVIgb9NmTLlM91CuGAwkpUBLbG/zcBzNxJcksbZIcj8e36C97jRQqKXQqK2tva96urqF/A3u1CHQMh+WF5HGS5GWd5M5YOhUGh7xNyb2YPXA4HA5c3NzZbpR51k1qxZuyoRr9dLloVuTE+plXA4bGsA8bq6utfw2vkZXr9PQA4rJVQHtDTb3Kb5/iI3btyo3W2EcS9JKySIgnr5ftgnbhAG/NUpgTJBUDo/AVd6AAv+dzAW6Rdf44xsIx7fiG/ZSPs0QcMJJgUBGto1weyeXA4dYJhpGHNx6Ll89gD4fspz8968/2I2+WaPC1SLRwtq5QepfMjwQgl2ned2H+jZH7Ksb1DciDDA2D5TpPZJsR20tbUtKCsro0BeWlKmpsEk3QIQLjDXVKKQMCPM22bBhZPESTgZIb/hi+2q021gv0hoUYL9Z4fbVu+jY0hEMBWWF4C+u/VAlGGO3++vrKmpmZ7sh3bt2rW9oMBN4QpcwXutra0XNjc3a8vsRa5AVVVV53s8nmcgi1x1VWCnhUSE2traZ6urq8/GumkMNtDu+t2AYRjKFRIuWJTYOXfuXMt7NsMQKSkkCAoWKKvFGTg2qXBCILvpsnAQXVYOx0UOiKg35AUfzRuGAzgpMhhVdg0AP5rn2oCW0ZBrj1fAH3H37FQ+562RC6VfrBC5YKYpYZKnVr6gWwy7MFOyUWwQVwQKTcCrOCFRbpoZA90rE0p8R/v370/ZNexaBmrdvn37IqzzDpyMkNl2rj4tvosDZBEOh2PGYsLHhhstJCxXzOmaw3tEI+5WKpanJ7S624RyHFpXV3dXvHO7+wNFRW48xzp5YtOmTT6KHaRbkPr6+leqqqrOwPsAuRPsq1set+CEQoIg6yKfz/cdrP/vWLS7idtMZ2tr64eqG82XRQkme0lZIUF80w7Ve/WFb2HXPsZugRhnEDu/2U+GQ//GKfrBaVcSDn4kOndm1W+OffQHIb84z1Mj/57K53D0OAU/+4BTcqkAv8NTd9bDryfU6pbEdij1bzYoJFxhHUHky2AEJwx2BrScb5qJv19dXf0cnr9LbKp3Ef4eTWYaPzcwcNy4cUfgNmaGCDdaSFjFkIgQDod/ZRjG+aB38kgn7A6cWB1aUVHhI2VqvDc3NjZ2+P1++k5pjctyCDoHt9TU1DyoW5Ce1NfXL6qsrDwF7zEvY987RLc8bsBul42e1NXVfYzXDmUUmYF/nuFUOxpYmehe4BB5sSjBZC9pPfj2bpJtHZXiR0XerlSgbs4dzPSkdf16GDgsfYXEljXk9pJVCgnCAHhg8QgxO5UYCh3tML24GP4gsnRwKAFeXdkKoyeEyWMjt8BB0Lws8LWehQOqV3BQrVuOLlxgrqmkfZw4f9euiTPW9WpkH/vcnTgRIbeNTCqnVfI/tra2dkXtLysrmwAuiVGE1xPFkYinkHBjwMWYCgm89r7GycyN+L2SdplwkKvxtz4Y5bmE5ErwXgoemk1ukXazBctP8b45V7cgVjQ0NLSMGzfue16v9yW8Hobrlkc3TllIRKDrZcSIET8sLy8nN/FxTralEOXuGoTulJu0KKKzfcb9pD3Z6tMg13VWix8WCHhT5KifV87xyYKdMHBY+p9fNTcrgyJi/zzqhHL4Oe4+kuxn+k6Tn8tq8Qp++CcOiuYIOOtZ9HUILjmm2Z6UXG6jra3tPRzgk7bdlQN3fPAub29v/1kyZtoK0b064vhghNwOcNL3bbvqCwaDr0X26+vrM7WS+AL7w2gcYL8cOYD1PYv1aU+lTZhxJCbHed11WTZixZCIgOf6Cb/fPxrcYU3VF/vnCdBt3RUPcttw5X3NafD3fA1LJf5u/9YtSzwaGxs3XXXVVacXFxfT9XuWbnk04/iY0MzOVIn3yzV4vu+GLHedw+eAFjfOUCjU5qHgeppwwaII43IyWv0trJUrgz5xvseAV0X2BJnLXz58uS+M+Gn6n186M2sHStg/J7RdKR4f8Lj8JtnPSIn9OssUEjgDbtnZAecOnCp1T0Adg8zocaLxOnQHrnMbW/DBe0FTU5OrHr44CNI6GAEFCokxY8aQr/FeNlW3Hiceq3oeyMBK4tX29varp02b9nnPg9hPmnHjCoUEdGfaiIlLLSQSZl3AQfg1+JstAz3jE5pIPYPn7uHa2toFyXzApefZaVZi+RWeo5TcKnVC9/dzkQMOOOBR/L0oVkne/WiE0xYSPcH+cQ8+99/Ga6Qmm+NK6AhoSVDqbx3t9mjfVWMixn1kbI7urZP/DPlFhQHwLN6ROUS0m1k5N233GryZBODjNw+3UxyVkBVP/xK4DXdvSvYz4TC8437PgP8gJSzvCMCPSqbKL3TLogBaaXSbQqITJ0CX1NfXf6pbkGhwUqZ7MOC4/6jX602YLSIFXos+QFYSOCB+FndHJllHEO+bE/Bz94aR6BdbW1vnlZWVbYbuVJG6OXrcuHFljY2NrVYvutFCIl4MiQh47j/B3+xO3L1XgUgRyO2gBu8Ff8H2N6byQZcGD3UK6vu/b2lpqc/G6PuUEhQ3PuxfFKWJ4l2colkk5WAfV2qFWVNT8/q55557/NChQ3+Lf/4asjAV665du7QoJDZt2tSG501H012whQSTCFv84ylgYMgnLsDJ2wyc+JXYUSfTtdpNF3AhntM+tlT4zboDpQxvFsJIfQAc6mwRgXZb40d0pV9V60M9vsMnHu5TJ5MyCf1oOyw5ugzaUcZipwXLFDyX72yTcP6AyTKRj3JOgBO9eS5bSQzinLMaJyBv6RbEChwEtRUV6Uvrrmh1xLaAlj3jR0QdvxP7HVlJJFJV0j3mZ7W1te9gsXwDWfpUV1fPwPrGZyatLRhmQNCXrV5048p9IpeNCIsXL36wvLz8Z7j73w6LtBTvAY/gJO0JClCZZh35oJCgldqH8Tzdj/fLrLfkw0nyQsMwTvX5fJfin/dhGaZZJKehezktCMzetm3bqkRvthtTETQB751P4T2Jbq7ZpAhaN2XKlK90NEznze/307nTNRDgoJZMXGwL2Oepky8HK8VZHi/8HYct+9hVb74iJawOBOEiTwEcjCPf5+1QSlDGU9n2xVooHZy6QmJzi60BLfH7vYQT6Kv6GzBPOD9Q7ALbKSwyukykb0vm/RSDQfrFQtw91VnJMkPis2bTJrhs/5lSe3o0VeBAdhkOAMkSxA0p2FbiRGRMXV3du7oFiUV7e/s2nQoJFasjZhwEO5D4e1r6+tfW1n5gxn4YFefzTwcCgepY1gY9wXae8ng8blBIkCkxnT9LhYQbLSSSVUiQDzr+ZuPwO5Cy0B7l/n8IoRwzcfsI9o35mVbmxmwmNkFZx1/H7za1o6Pj6alTp7quP2WCGS/ob+PGjXvB6/XegN/zN/j3AN1y2QT18ffwO70SCoVmf/LJJwvcYNGC19tKvGedhuOAavzzD1jKdMuUBFqsI3pACkAtAwF22WASYWsGAW+D/FfnOPH9ggJ4GR+p6WdzyHNost4WhCtKGyUNaFeFfOJiw4DnbLGUWLd4G5SmERZh9dyE/rrJQt9vzQa45LBZcteuKnFxoQcWKrSUGPf6meKO0+YmN5hF3gYXKyRwFDT1jRaoSuH75AQ0APT7/fNx9zKdYmB5qLW19XfNzc3tGuVICKUZw/NFq7Z2T8iSgmJYOFl/VVVVf5zY26Uw/TCeqX0wGLyzoKCAgltGW0m046DrhtpYJhEWNDY2voMD6nXgjmxVMeNI4GSEBrKR1XsDen/3ZI/ZBsqU9DMJf5L38DyPxwlMg03NUyyihkAg8Bj+hmttqjMXXTY+wzIFJ7JTyX1GtzBOY1rG3Dt69OjGPn36UBYdsszJholyNOvwXjYb++OcXbt2vaZrVT8RpivcX6+44ooZ/fr1o8Dl12AZolmseGgJaBnBTP+tZcGYXTaYRNie0rCwUa5qHyu+16cQ/oGTzG/ZXX8uI+mfhPvurIdbe6ZrJOsT25QSy18uhOPSUEi8/6ItweJ6KiPo76J6+UmoSlxueOAl/G6OR93DNoacchici7szk3k/Pu7e9bgwjgT2lU48l7d46+FhnJu7KZuDMmgVGycYuhQSH+Mge6xbXTRiQAMCLQoJp1OO4WDnZLDp/kHR/uO9jpOOZdFWEpRZBcvldXV1y1NpiwbUWNffsK5fpCuvjZxcUVHhIVeS6BdqamooLkp/OxrBvmCcfvrpe9xVBw0aZJSUlOxx7KuvvjJwUrfHscLCQqOgoKDr2ObNm1NSAuJv0+j3+6mf+NMUnfgQyyMdHR1NDq3yZ7tCghTji7C8gV37lYaGhnlW8VNyHewbZL03Hq+nG0tLS3+A+xfjNX4hbgdpFs0Kuo6W4P2Lfrf3gsHgu9EBfd3O9OnTv8TN3SNGjLjvhBNOGIm3mOvBRhc+u8BzrNVCQqdSgC0kmETYrpAgiifLDZtHi+/u2wcewwngaCfayDVwRrlThqHSqJNPTbBYX7NNKbFyzv4py0YBLde8dUTabe6uB17+LAgjI8qICJ56+UrYL24VigKP4WiWTPySUkigzOsdFidlsK+sDYWhwlsn3w0nvRabe5gKCZVN7sJrYRZup2/YsGGW6cuaTdAqtxYXFzxvjvqPhkKhL3CwRYPQrg6B+7tX57HtyL5hHicM8zi9V/T428C6nk7UHr73DjMFKH2uduvWrTekayWzc+fOiTgZfxzrCVOhYzSJi+zjBDwcmdTRscg+bXGCvnu/58QPv0MYJxZdf/ft2zdMf9N+IBAId3Z2du3jpDo8cODArv0dO3aEt2zZEp471z5LuFiYcmqZpLa2tl5XVlZ2PKQ2WSFZX8Jz+AhO1OY4mc7XjbE6EkBBDd9Fud/A8mZbW9tbeB3sVqrU1dVpFE0/ZJmGm5eoVFRU/Ly0tPT70K2coHuHjgiDlPllWUT5gH160QcffLDMTK2Z9Zjf4ykqfr9/BH7P6/BcU2wPff6K3dBYYQme739plkNbzBZWSDCJcEQhQew3VdLqwRicaM7Hx+ujHOwyNjTBDOJDqqBOxjXnskUpsbnlEJoc4E06+RSewV0fiUDHsWm1Z2IqIy4+uFFaBvvy1sH9IR+cht/rx5m0kxQCftgxRhzUZ4r8LNFbAwZscuwiSQPsK89v2wHjUklfmqs0NDS04KDDaXN3mozMx2vmSZw4PvP4449n7XnH73AlXvd9IxNfKh6PJ9zzbyper3f3fmRiHJkUR45FJsMRrCbAkckvTXxffPHFjhQ8GVKGrBZws8yxBqIgSwjsew341efgfkIFRjzMPpW1/SqboAni2LFjR2HffQ8SZzdpw/7eiOUx/I0/pgP19fWOyofX0P/h9UcpjYfitXoAdE9aqZAZOv2tK8DyN3geWlCmj2mL5SPDMFo2bdq0YubMmXkTuygTTMuj+VTw3N3g8/lOwvvHt/CcHoqFxmWH4PYwyNx9lfrtZ1jXWtz/DPfXmX9/snXr1vfd7l5oFxRsFDdXXXjhhf5Bgwadguf8DPz7TDwPJ4Lz1rgb8Jz/E9siBcQ769evf88NCxjY367H87CXnWMAs949xgFWY4A+ffpo//6Mu3F8rmXUyCkBv1iIDTXjZDOjSW0ughP1+Tt2wKX9pssvk3l/pkoJIUMeubN1DZTsVZ70hzavpvRcaf92iZQRBN3mOseJmwoK4GzhcL8k15DCQhiLu3ckeu+nW+GLo8tACs15xiXANhmG33ob4LF8ddGworW19ZgBAwYMwwf/QVTwYXkwbofhSweZhQbyyZhRkKnxWhpo45YmH2ton1J0TZs27XOn5FdJbW3tAt0y5BI44K3WLQOTOpMnT96Ak8HLcGBOmVSsUpXThPvR9vb2KU1NTUpX9cx4FGtjvY5y742yHYiTiEG4HYD3ugG4pRgFVErx7zI6bu7TqvAelkI9LYTMQtYMrfhaK75GMau+xv1vaB/nF1Q+J8VDXV1dXmRvUoVpZbPQLHtg/saH4G98CJhWFBFrKfpoj31yf6J9sgr4nJQOOBn8LJlguvmEqTB7xSxQUVFRWlZWdhrungnd41oaI9B5TjUIKVm/0JjhY1L24P6nuL8Gf4P37YwrYyd4HS/RLQPDxELJ4m9BjVyxebT49r5FcA9O68ariBXgdmTXIADuXroE/lS+UKZkLtellKgWIw0Bz4p0TNE2fvANHH5a8u9f9VraZrzJKCMiUPwRWS1qqI+k216yCAHnQRIKCTPTBgV00pY5BvvK3zo64SZyhQrntwVsL0zz4OVm6QUOPgr79u1Lg3ePYUKDciIQCET2O5cuXfrvXDFbZRgmPjgwf8Pv9/8Sdx8yD9EEcQ6WR/C1l9wa98BUDLByIIfp8Rsv0i1LLoJjBnIffMEsu8GxQr+ysrIu5QSOF4bg2MCLt4EO3HZSCYVCnTRWwNc7Ojs7N06bNm29W+8TDJONKLNGN104rg/4xBSvAX8WLgw4owLZvRJbu2M7TCCriOTNFPbEUytfClWLS9JSSqx81UhJIfH+i2mZEKaijIiwYwf8vqQfXInfKXmXkvQo314pBvVrkFuSeC9ZiChXSGBf+Sgcgv9HMTZ02elmO6YP7wbdcjAM4y5qamoerq6uPg4nG0HkkYaGhg/N47pFYxhGMebixkdmSciUKVMclYdh8g3l7vEFdXLJHYb43m1VUCUE/EFhukft0AQ9KOBmshjpZ0N9aSslVryyL1xwV1Jv7Qpo+ck/j0xVtnSUEQQpacLVYiL2jftTbTMV8HwZfQ04G3efSPhmCZvwA8rcjWSXvy788ZMNMCk6ACjDMAxjD7W1tT7dMjAMwzBMvqMlXp+Z0rJ2e6V4rsQDE3CyV5lxOksXgxPMl9am4wAAIABJREFUFeEw3EyuFlYOq5mQllJi3ZLDpJRkipb4nAfbPxLBXSlNxtNVRuwWLwiPHFQANwiH80kLA34IySgkun00HQf7yRY8dw+1tsOjezfJtsNUNMowDMMwDMMwDKMJrQkETHP5a3eOE3cXF8CNuP+/OAm1w3jAFeAE80sZhjveXAN/PW2uDDrVTpdSwidGGgY8k4xSQoQCRbJz5wooKkmsaPh8FeXTTlohkakygqDPSr+gyPXXp1tHkpxDEQUSBokUzkY2x8Y3Yvnjlg6oIdemvDEZYhiGYRiGYRgmr3FFRsO+jXITbm7ZNkbc368IrsP960R31OisBCeXK7HUbwtAY2mjbE0hWkPaeOrkrFSUErB51RY46MTEFa98NemMDnYoIyKEJDztFc4qJPA8Dd7lA8pJHzfdKv6gxXbn2MCTSoFCX8Nz1rQuCDPonCXKQccwDMMwDMMwDJNLuEIhEaH/FEnZDCZsqRAPDCyFS4SAq4DyBieXtk8rOMHswP9m4ES6rrAB3qRVd6ejMkaTklJi9esyKYXEBy8OTKZtO5URxMR6+OftPlgvzLRXTuHpDq4aXyEB0Neu9rCfLMMyraMdpvedJj8nPcfBdlXOMAzDMAzDMAyTRbhKIRFhULOkaLfTqLRXi6E4s75SCLgaJ29H65atJ2bGjHdxMv70dgnTBtTJr+mE6kzNmLRSYsXLe8HZN8WtS0rZCWsXHpGoTTwPs+1URhAUZ0RWixkg4Aa76rQCz9ExSbwpbZcNSXneJbyF23mhIPyjoFEuIyWEbRoOhmEYhmEYhmGYLMWVComeFNfK9bi5l0rAL471SDhLCDgD/z4NJ3Z7qZYHJ5br8L/ZYZyEbw/Cq+SSQRPMAaoFiUNSSok1bx8qpQwJITwxK+rc2ZIooGWXMiIAF9mpjIgQEvA0dlBHFRL4BRIrJCB5hQSeD3I/+hC3r4dDMPejbfDuMc2yk/qI6818GIZhGIZhGIZhFOJ6hURPKF0mbqj8aUaF8FzUH4bjpPtMIeBknAkeCQIOszNbB04qvzLb+1BKWB4MwbzCBtmVq5xm8apdMlLBVEpciudnBp6TwujXRefO/jK0qwW8fQ6PWcnGFVviteGkMoIorIN/hpx220gunWcRftc2IGsH2kososvy4Wv8+yMpoCUsYdWOIKwiBVV3td0KiGS0HQzDMAzDMAzDMPlIVikkejKqWVJQwEVm6YKUFOf3h4O9Ao4QAo7CMgwP9wfK3CGxiK4MHlTIYr57crlnaZVh2CwN+LCjA5aXTJVfROqmCWavWb3L8dTJF0M+MSqWUgK+XLsJBh8VWyGxck7Ml5xWRhAUh8Nptw0KbNnmE3uTu02s93jqYFC8TBwR5YObFVQMwzAMwzAMwzBuI2sVElaYSopPzPJyOnVEkimU2CWUZuIqJT5+sxMGHxX7w8tfGmR1WIUyIkIY4G2Pw24bfbvdNt6KKUOitKAMwzAMwzAMwzBMyuSUQoKxJqZSYvnsAXCKz/IzUspd8O9FvawnVCojuuWADXan3IzG8MCREEchwTAMwzAMwzAMw9gPKyTyhC6lhF9cagA8vVsp8dH8/5KIQHp9YNe2FhHsPK7nIdXKCCIYgA3e+AlM7UB5cFSGYRiGYRiGYZh8hxUSeYSnRr7QUykhdny1jwyH1oHHe2CvN2/88Kuef0oJczZshYsPblanjCA+XAGfDy+HsHAwSYWQrkqSwjAMwzAMwzAMkxewQkIDi0eIguNPgLM8dTKtOBeZEK2UgNb162HgsN4KiQ9n77aaMJURFw5tlu1KhUXKF8qA9IvNuLu/Y40IVkgwDMMwDMMwDMOohhUSCglUieO9BowZXg5X4J+7sPRWBCigp1ICPv3XThg4rPeblr20H210KiN6sAGcVEiwhQTDMAzDMAzDMIxyWCHhIJtHi5J9imCEAPieEDCqwAMnRF6TACt1yrZbKfHhKzfDSRV7vCal7IB1Sw51iTKCWI/lJMdqZwsJhmEYhmEYhmEY5bBCwgZmVAjPT0pgUIEX9jUEHG4A/A9IOGXfPjBcABTE+FhYqZAWdCklGq/u9AD8Y48XOto+hmDgc5coI0h742ymDbaQYBiGYRiGYRiGUQ4rJGIQ9onRwoDf4e7OriKBgjl2dO0L2IV/74Xbwfj34JFlMAjny549Kkg8gS5xQOyU8Yyb9rKUcrMQYr/dB9u3Lt+wFca5QhlBCOh0uH6+DhiGYRiGYRiGYRTDE7E4CIDDev4R/WKG7G8YQoTDUmZcU+YswfKjyB+ybOhs1ygjunEufkQ32xyun2EYhmEYhmEYhomCFRIxkAZsd7J+AVC09WrYG3e/Svhm59lDIREKhRYZhmNZNtNhiMP1s0KCYRiGYRiGYRhGMayQiEUIJ6mexG/LhD5G10Rbu0JCSrlECBHZ3zlz5syVo0aN0izVHrBCgmEYhmEYhmEYJsdghUQMpHB+kmoUdE20lzndTiICgcCSoqKiyJ9LR40aFdIpjwXOumxIVkgwDMMwDMMwDMOohhUSMZAKVs2FdHzlPymKi4vXhEKhNiEEZZtYpFuenrRWiNKyMmcDgNJv7WQSD4ZhGIZhGIZhGKY3rJCIQVDC17HyddqIKxQSYYqsKeVS3D0Vt+9F3DfcQN9SJefoawVtMAzDMAzDMAzDMD1ghUQMShrh85APtuPUvJ9TbeC8/0Cn6k4DCmx5aigUes9NAS09Ag5yug0Zhhan22AYhmEYhmEYhmH2hBUSMegyGvCLj3C33LFGJJztWN0pQoEtcbN95syZq9wU0NKgc+SwwUZAwGqH45cyDMMwDMMwDMMwUbBCIj6rwUGFhBBwSKBa/HdBrfzAqTaSJRQKLfF6ve4LaCngQierlwDt9zXAugl1TrbCMAzDMAzDMAzDRMMKiThICaudDqfgga4Jt3aFxLJly1YOHz78bd1y9CTgE8cVGHCYw820TAjLsMNtMAzDMAzDMAzDMFGwQiIeElY77S4gui0A7nK2lcSUl5cHOjs7pxYWFuoWZTceh60jTFYraINhGIZhGIZhGIaJghUScQgJ+FBBeMfyjkpxYJ8Guc75puJTWFi4UrcMPREKFBJSwgr35BRhGIZhGIZhGIbJH1ghEYd76mH57T74CiesA51qA+sWhUbXxPtRp9rIRtrHigP6FMJJTrcjw/CG021kghBivG4Z4rBOSvmCbiEYhmGSBe+p++PmEo0iLKD02hrbZxiGYRhXwQqJOFBsAVktXgfh7OBFGEBpLVgh0YOiAhgpwFmHGQpouT4M/zzYyUYyx8394jksrJBgGCabGAKa76uiOzjVVVLKx3XKwTAMwzBugBUSCcBJ61zh8GoK1n9aqEqc4amX85xsJ1v4/ELRd/Bg+JXjDUl45+BG2eF4OwzDMAyzJ01CiOOllL/ULQjDMAzD6IQVEgkIAsxVEebR8MB9hiG+HQ5LqaA5V7PffnCDADjA6XbwRM/j+BEMwzCMJm4WQsySUs7XLQjDMAzD6IIVEgnoUw+rQj74HCeu+zvZDtY/IlgFl+Fus5PtuJ3tV4h9SvopsI5AwhLmKghayjAMwzCxqMVyhG4hGIZhGEYXrJBIAFksSL94BXdHO92WEHD3hxXiuWOaZafTbbmVkn7wOwFQ6nQ7EuDrD5bConKnG2IYhmGY2BwuhDgCRxof6RaEYRiGYXTACokkCAM87lGhkAA47Kgy8OPuI0635UZ2VYlDCj1wjZLGJDSXL5QBJW0xDMMwTGxOxsIKCYZhGCYvYYVEEjzXCvNGlsEGFXENsI3bvr5KTN27SbY53ZbbKPTA3fj9VYTsgJCEJu78DMMwjAs4Hgtn3GAYhmHyEp6TJcGoZhmSfjEddx2PbYAT8kF7FUODYYjL8inAZdgnfiYM+KmKtvCkthQ2wIJwnYrWMubaDD8/DMvNDtW9LsPPMwzDuIUWLA87VPdwLJVxXj/UoXYZhmEYxvWwQiJJgmFoKjDUBFsUAkYFq+B23L1DRXu6CfrEyR4DGkSXPsZ5pISmbFH2SCkfy+TzQogTIYZCItO6GYZhcojlTt4T8V78F9wsivHyIKfaZRiGYRi3wwqJJCmok8ulXyzGGbOSOIhCwIRQtVjhqZUzVLSni/ZqMbSPAc/jee2joj2J/wJBaCpS0Vgeg4PvC3BzoIKmFuAk4r1MK0F5x1scXod1v5Bp3RZtUcaeSyxesuW7mG2QIuposDdALFnErEo1+F6Mc6uDZ1H2z2O9GOd3cZx0JsIOXGNbsazEso0DLNoPXdv4m00CawXxKanWZ17j38lYsNRJ+r6o8Jqie9PCeNd3Mih8bkUT994UjXleR0B2PWNzoS/Y9ozOQAZli0nY/um4OTbqsCPjohjtR9/jtmLbjrq2xbmvpnSNxqi7H26OjFF/pqzAstoGGXWN155lhUQKyDA8JgxoUNEWWQsYAqYGKsUnBQ1ysYo2VbO+QhQfUAbPOZ1SNYpZRY1yrcL28pUxWC5W0RDeQMnU+rwMJ1GPWhx7DosTD94hMdojF5qMBjt4Lq7ETVMmdSTRBp2XX6dwvq2+qw4WYIn3sI71u6ggnQHmGHDoGsPfmDb0rJuP5Xn8rbc70U4e8ibEdqFLFRrU6uivqdwXlV5T2G9vxb56TwZVjAFFz60oEt2buqBsLLi5FxTLaN4Prs1wIpwLfYHGGkpS9JoKnJkxXlZl3UopiQ+PPoiyDcl04pskve5x2HapwwqZWPfVpK5RK0xFxHVYJmYgV7Jt0f15fAa/j64x0AJWSKTA0qXQNLwcJuCt+SAV7WE7fb1eeH5HtRhRUis3q2hTFYYhRKgKJuN3PElluyEJE7nT5xz0wFyNN+Ij83ll19Rsq3iY0CDt4nw/33lApVmob5GybCorJjJmg24BcpyJ2Ff3wn76S92C2I2pjFitUYRHUYZhWXRunegLlKL3AkUWAlqs9SKYlgK9lBEmZ4G+ILzUD5VaqtjANFCnRIyMz/pn2/Oa52YpQGkiw9XifiEUankBDuwL8ML2K8S5/abLL1W16yRdyggf3IvfrUJlu1LCa95auUBlm4xSaOVI60NcF+ZqimrN9t9B0WoRox3qW9djP8vUEolhnOZm7KdPZdmEJRnu1S0AZN+5dUJecrtyVCFhrqjrtiyMF2SeYtzpzAr0JJ6j8myYcJtuNzqsriZgyRblYReskEiRdUFoOKgAfoeT6cGq2hQCTi4pgX8FfOJCimWhql0n2DxalIR8MBXP30jVbYfDMNGjulFGJaQV3l+RKaHbOEtDm7RadARPUPMGtkRisgWaTGXLpDkhpnWEjkmNFddgqdItRArY3RdUWEmc6WDdCTEVIvFcy+gcnKhRMUXPoocgO/rhBZraJWXcHdmgtInACokUObhRdoT94o84oX5AZbtCwCFeAe+EfOIKT518UWXbdtExRhy0bx+YiefuBNVtS4B3PPVynup2GeVQoC8lAZdchi7LkLOx8OQ0v1it0IeYYdLhQsiy1cEEnK1bgB6QG1c2TAQjONEXxoCz44xJDtadDMkoRHQr/SrxOTTf6SCXNhAv3bPTUADNrFHMskIiDb5qhb/uUwY3KQ7GSO4b/Q0Dng9Xi9u89fCHbEldSQSrxClFRfAMfod9dbQflvB7to7IC3RESHcDulbPyDKD08fmH/Sb56V7FJMVxPJ9z1aG6xagJ1lmGedEX7jYKQsBM7OF7v47Jon3uGEFvglleNetfdG0bNIJBehkhUQuM6hZbg/7xM3CgOmq28YJvSEETAz54Nj1FaJqaLNsVy1DqoT9otLjgT+j7IU62pcSZnhq5RwdbTO9uNaGOkgzHytNHk+Q/4Md57onw6C3GecgB+W4HqwHZunWtzHNz1HU6tfS/KwO0jk/w7AcCskrtmhAfmUWrE7lI7S6utbB+tfZUIcd19QwiGNWbvOE0e57aTSJ7k17WxyjjA8POyBLT4aB9Tnub2Mb2dYXItwKzihlr3OgzqQx41El+xwgSwrdFqkNKPOPXeqaEOs6ceIebRVzxK607yruNRtZIZEmRp18QuJEW2jy9cJ2f3ZAGXw77BO/8zZAsxutJQLjxLe8XrjXEPATXTLgSdneAXBjsS4BmD2wKV3TY/gAqge9pnCuIZYW3u7UWGbU7ehBXyzFUMZyYHukXOqlkFCVg70Hr2loM20yldXsT6MgcYoyWp3ilKDuIxuCDtpyTWH/qwMFmSdccP1bTRCXOy1XjHs+cTTYt/KaVX2hB7ZbSbgkVshYi2O3mtvoZwK5wuhWSNAYhJQ4maR4dYqjYxy3/R6NfcdKIWFXFkPH7zUEKyQyIBCA8QUF8L6ulX9s91BhwJMhH/wi5Be3eGrkXB1yREOxIoqK4C5vAVxJFh06ZZESfl9cK9frlIFxhPuBFRIR7FytYvIc0/z1Hhzg/Am3oyF+tHd6XfdkjclTqK9iP20Afhaoxq6VV9vQ1BfstpLw2VhXuoyxODbD3EYrJE5xifsOpXh9B+WYr1mOaFx3nbgZVkhkQGGjXCWrxSQQ8FudcuCk/yQPaZmrxctBAb8pqJFLdcjRdqXYq38J/LqoCK5DmfrokKEnUsLypUvgT+W6BWFsxxx86BaDYXIW0/KBrJFW4DZWQGByq2GFBKOTJboFYFyD032B3Et6WjDYZiVhukpEW6OQqbyyeBIx4le0RBQO+LqVPGRNp9I6Ifo3iDAP5evPFnvZCyskMmTTZpg4eDBcKvQHoaFMHD/CH/Qc6RfNYYAn1gfgVcoK4nS7Ab84Adsd2b8ExuN52Mvp9pJBAoRCAvzlC2VAtywMwzDZCq064UCPItXPtHiZ0r+d7sKVKYZhGLt5FnpPhu2ykrCq4w1QO7c41+LYw1H70RZzZDWhUiFB5/9aCzmIacDBlrMWVkhkyP4z5c6AT1R4DXjHDVYBpovE5R4sBxXAdrKawMn5zO07YdaAx+U3drSxeIQoOL4cTjO60yldUABwkB312omUMMFbK9/RLQfD5CgUlGkWT0TzA/ydX4hjDk2D2PlqJWIYhlHOSuhttZCxlQR+vh/0nmBTO8qsf0wZrOKFPBu130sRgJ+9gJ4RTslmwVQrOaD7txjvgpgvTBqwQsIGCurkknC1uEkI+LNuWXoiAPrhf6NwO6p/CQSkX7yJE/WXpIAWGYKNAQM2vfsxbDptrgxafd4whGi7HAYW9YXBhoQh+P2GYjljeDmc6xZLCCskwCt31cMfJtTqloRhcgqKBH8GKyHyltvAWiFBg9hfKpYlWzlAtwAMw2TEFOgdS+EaLFUZ1GkVHN/KIs1JrGR4C5/3n0f+oH2c8L8FvYNZjwGFwS3JLQPluAp3myxefhRfm+OCuBZMirBCwiaMWvkXnPCfjhP1y3TLYgXKVYCbM4Uwbzqe7h//1MMhhHJvge7JBpVdWMiXbUjIB4PdYPWRChK/w84OuGpCWIZ1y8IwuYQ5MPk84RuZnMQcjFpaSbgksFk28H3dAjAMkxEU4DFaIVGJ98Dbek7eU2SSxbGnsHwnzfrSwUqpXGNx7AHorZAgy4T9M/j+KUHWHJRyGrd+C1mIv+Nr5RxPIrtghYSNfLMTfHv1hXKcxB+mW5ZkEV2qCRhslqyO/9gVNwLgZyVT5Re6ZWEYhslBaBXMykriZCyskIhDnBSKRItKWRiGSYsDTPc1q8CKN0EalmLk7gC940SQZcJ7+NpP05QzVRloEdJqYv+8xbFY2fwodoMqV4kjoTvtLD2LrFK90vl8CDKzWmEUwwoJG9m7SbYFqsVIr4A3BKd7UY4E+IW3Rr6uWw6GYZgcZWGM48djeVylIA5wHPkfO1T3cIifjnC5Q+0yDGMfB5pbspCIVkjcjPePB9OwEhhjcewBc3toinWly1iLYw1WFgamu4SVpZzyjEtmtrVYAS7JauUFxbEt3AApt8nd502I/bx2JayQsJmCWvlB0Ccu8BgwO9vcHbIZCXCfUSMfTvxOhmEYJh1Mtw2rl1QNnJ2EVtWsBrYq+FpTuwzDpIhpvZCxlYRpNRVdR4uGSfQYi2PxZCDlc7RCQkvGJQpgie2eBdapQGfia0fmiTshJRlYqMptxglYIeEA3jr5RsgnLjcMmGG6RDAOIgGmeOrgN2ErbzeGYRjGTqwG4laDQSZ55usWgGGYlLDDSsLKJSOWW5cjkBIBLFKLxlOKmKmgrV7SlXHpaizbYrxG1hw5H7snFyxBWCHhEJ46+XzYL67BS5ZzPTiIlPDiGx+DLxzGPSZvMH0emW6sfCjBIfPzBdRengWLOivG4CsZns3mFYsYrNEtQA7yro11/RT7a1rB8LI0Xd4w3QIwrmGYqoYytZIwxzDRygcd1hFXWhyzCrJp9Z5o+Ukhc4fq8YHpRnIS7i6yePkUfO23+J57VMqUY2Tizrgg2ZS4rJBwEKNG1oWrxUBDwB90y5KLSIDXN2yFilhpS5mc5hLdArgF82Fs9ZJj5ufkt5mlk5d0uBjStwAgBU6uKSTWWh3kTBtp02LzectkhTWrrmmKtg+KV5QZd6KpL2RiJWEVt0Gp27F5zqxi28xK4uOUBcTqfF8EGuIJmQqiW6F3BhRiIr42O9mJMdOLTNwZKcYHKyTcgFEr7w37Raug3LjsvmEbUsLMDVvh8qHNsl23LEzy2LRqT2aOVhGhiXz1xbZaqXESyvU9HB/wHMWaidBftwBZSrVuATSQidVRhGEQfwIay4Q7ZdJ8bq3LBTNqBWRVX+hJulYSpiLAauI81UbxkuEii2MtycSBML87BVCMdve4HTQFOCYrCJTpx2A9PlyEr/XPM+vOrIIVEgowauRfQ36xxcCLlANdZo6UUP/MVvj5qGYZ0i0LkzJOB41b4nD9boVMFVX78VMU67/wqgPDpM0k1UHgXEImVkdJYbPVSTrPLZqoskIiMdnWF6JJx0rCShFwrYbJst/i2JQUPk/vjVasHK7ZWu4yLBtjvDYN2LrWtbBCQhGeGvlMqFp8ZQh4nlOCpo8EuNtTD7dzzAgmBut0C6CJGWC94uI01wDn+maYdLgKB+3ZnirVrbToFoBxDY72hTiWAjTxjeUCdbvFMaXWEaQ0AGtLghkpVDMZrMcdPkgh24idmJmgKOPETIuXL8bXruT7rjthhYRCPLVyfsAvTvdSKhqAg3TLk01IgE4p4QajVv6Fs2kwcciqvMt2YebjjuU/6STkf8oKCSYXoEmFCh/upIN8MWljNRlh8hMVfeFmi3bIrXFqtNUDHrsAeisvbtVgHTHK4thbqVg2mJP/t6C3YkNLcMsecr2A7VsF3SSa8LV3Od6R+2CFhGIKauTSNp8Y3l/AFCHgfN3yZAMS4NNQGH7qrZN2RiJnco/ncjCjQdKY/pNbwXm3mD0gf1j2y2RygOV5FKg113lKtwCMa3C8L5gTYCsridHQ20pijEUVk52QKwFWixfpLPfRZ6wsLc4EvS5Ld2AhS4leKU2Rv+PvVc7jFnfBCgkNDKiTXxuGuDDogxsFwB+wFOqWya1InGRu2wGVAx6X3+iWhXE9v9YtgG7MCdVj+LA9EbdHg/3uYddD7wf8kZBkFOUshXzBX0vzs7F8WRnGKWhlcK1uITQyiS1QGBOVfSGhlYT5XI6ONzFJ9UIKynF6jJfSec7F+swY0KiQMLOPnQfWadFpDDMBNLmVZCGZWA8uSPaNrJDQhBkD4cGgT7zlMeApAfBfumVyE3hydskw3GzUyUcH6BaGcTt0szyPTfD+gzkIs30ghg/4s8B6xSGXeY1XzvdguNVBngS6hqfy+Lcg0/d7dAvBuAKlfSFJK4mfWnz0QUcFs+ZKi2NpWZiabhsN0Dt9KMVr2F+n1arpynoV7jZZvExuJW9yJpykUGI9yAoJzZAbQmuFGF5aCneCgPGcGrRLGfFGMAzjC+rkct2yMLZzbYLXY6X0JD/FaNNLck9gX0CGUcveugVgsp5EVkdk2RUrHg7FytkadWwFlkUOmmAnem5Zka8BllMl2/pCPGJaSUB3WuTomAY6rCMo5Wi08oCYkkG1L8SocywWrQpCCmBpWoRYyTcTXxuSC66+ZmyShdn8XVgh4QLKmiXdUK8P+MQUrwGPCYDv6pZJBxJgs5TwK289NHEWjdwkkZYVb6pzwNrEjpQUlax8YBjtWKXo46wGTCoktDrCZ8EhYD2J2Eu1FQRbSDlKVvWFeCSwkhhm8REdsU6sUo4Sx6HsB6ZZZyzX0DGgWSFhcgNY9x/ib1i+r1AWp+hShJlBRv+BZXa2WcqxQsJFFNTJJYYhvheshLHCgPsEwD66ZVKBBAjhpqYtALeWNsrWcK1uiRhdmCZ2tBplFZixAV/7MQcich3fgdyOIcGYkAlujJfYmo2xm1iTCDa1zj+yqS9YWklYvO85TRNGq5SjhBMZug4n6wT8nvMdqDtpzHgSJ+HuIouXT8HXxueQ0vEUs0zE70V97BLdAiULKyRchmkZ0NjmE8/3N7oCyF0nAMp0y+UE+EXDuJkRlDCxoFZ+YHf0PSY7oQcD3kitXDfobw5ExDD6OCvGcauBHsOkjTmJOAN351m8TKbWR7LFXH6QTX0hjpVENKpTdJNC+QhQHwOK4lXMV9xmL0j5E2exi9xqIumYVygWjTFhhYRLoUwcuJnQWiEeHFAK44WAGwTAIN1y2YEECOLmiUAA/lDYKFcV6BaIcSO0GmLlukErIrN0a9zdirmCfSSfH8YhYq22sIUEYzt0H4sRMI+g47lgas0kQZb1BSsriZ7oso7waWizEn+329wQ2yDOYhfxJBZS2GxTKxUTgRUSLseML3HP5tHi4UFF4BMCrhfWvmiuRwJsx/+aOoNwf1GjXMu5TplYJHDdmJcrgYjswFRC0Mq1H7oftBQkbL5OmZjcw+xnVvEjiIUqZWHyiljm+mRq/Vs3xRBgHCcr+kISVhJTFIrTk+igmqqg8cnjmtqO5jKwTsdN7iXjIYU0lYy9sEIiS9hvqtyBm4eq2e3HAAAGuUlEQVQMQzzcWQnf9wi4CgRcKmIHk3EFZnyI16SE6V9thWcHNcvtRbqFYrKCBNrsXAlElBF4fsgc0iqlFcPYzV0xjr/FykHGKRKY65Of9DtsEZYfZFlfiGUl0aIj5oWZhUEXFLfCFQoJM01prD5EC2BnKBaJMWGFRJZhxph4g8r6CnHdkDI4XwBQnt0f4LaPZvG6kPRPwlLcPrUrANOLJ8sNKFtu+JswqonluuGqFRGNuEEhyentchxzMBsrSnmNSlmY/COBuT5bzOUR2dIX4lhJ6LJS0KmQIOuDE92S9cHsQ5PA+rc4VrU8TDeskMhihjbLduheKf7bv8eJPkO98B1DdGn3zsRysgBQ5hUhASig0FzcztsZhHn9GuQWUkIUqxKAyUkSuG64bUUkX9mgWwDGOcwc7vH8oV9TJAqT3+RD6j4mObKlL0RbSeiyjiB3O6vzRe6ddt+/yT3DyrWPrF1doZAwuQO6M4RFW+BajTUZBbBCIkc4uFF2QLffOJUJWypEv73L4HtCwvGCNLQCjsLjR2WaSlQC7IRu5cMq2koJq3YF4A2ygqDXSQnRL5MGGCaKBK4brlkRYZhcAq8rupWPhvgDtEl87TEqSGCuzxZzeUS29AULK4k7NYkSKzvSRLutFvD7zgFrhQQFJL/DLWnbzT4UywKX0QArJHIUitWAm9lm2c22MWJgcREcKcKwrxAwAAT0Awn9cL8EunUJBfj3NglAMSsoCOV2KaANt98EQ7Dm3inw2YSwDEfqYysIRhHxHhxuWhHJhHSCKW21XQomrzFTw42C5NLSPeiwOAyzmwTm+mwxl0dkUV/oaSXxvCYZbrc41uKEC4Vp1foWWC8gkfW2cguRWJiykss7x+FyAayQyDP6T5Ff4eadRO8TFsc8WCY02i4SwyQkgeuGHSsiZLoYrdU/zoy6bDfDbKxrpcUxp+Tuqtuhet3MWXg+nW7jWbssDdL87YdhORRiZ9Gw4lq2jnAlP8U+8B0nGyCrNSfrT0A8c/1ctZhT+XzqybAYx92SicD1fcG0kqCxywod1gGmgtkq28fDDjb7AFgrJH4JLlJIEPibPG66JcbqR5kQ6zpx/B5tssamelTcaxawQoJhmKwggesGrYjMzkDj/7XFMXqIq/QntEpFlQirnNlK5XZLoCoHuRhSm6inAw1c7Bo4q/jt39I8KWVioyJonrbfPoG5PkGyXaJQJF2ofj71xOq5o5xs6Qua75W+GMefdbDNuTGO0+LREbTA5GDb6UCKrVMhdppWu1EV2HStTfWouNdcywoJhmGyiXiuG4vwYdc/zVWIJRnIZAvprOSYliNOiJMsLTobZ7TxY90CMPlLAnP9i2k1L8cUZhR40GmlaNK4aUKZh30hacw4QFaT3wYnLUdMRVGsLBbkDqg9vkdPTHkvx91FNtf7nubx2QqdjacKKyQYhskaErhuENMgvRWROelLZQsNGX7WCXPDZIiXfYHJPcg3+DK3BCZj8pp45vqP4nNiQQ5Zb7nFRYLI5FnlFPnUF1LhzBjHVbhN1IG1QoJiE7lKIUGYyoN4Y8t0iRVPQwW2KlichhUSDMNkFQlcN9JaETEVHVY5w1XxeAafpcGFLoXEU5raZdRDE5EbWBnBuIEkzPUzsZhzFeZkSefzqSeuigFA5FNfSJExVgdVpB6NN6bC4xfoSH+aCHNsGSttabrEiqfhNJOyrb+zQoJhmGwknutGuisitpvsJcmkTKKBm0GzrIKeOc2kPF11yjeob9meHo5hMiWBuT6RrsWcG6mG2BNuVTznxokkkWd9ISF4LvYH6zHBrQrFoDSnVhksLgAXKrZMKHijbWMpc3ymw0oi6zJgsUKCYZisIwnXjZRXRMxVqCNx915QN7m/1ib/1quxXAfJpWq0A7vkZtwJDaD+gWWGm/zFGcaCeOb6ORNDwJxwn4S7T4IeS4lbM8xkpYK86AtJEkv5MkOhDLHSnFbib3Gb7gwoVpBMCaxt0oFiLk0ANcEsaQFhvBvPbSJYIcEwuQ1lbrhWQ7tToDsQl2OY5nXx3kKDt/kp1kmTr0vMVFlHYTkwbQHjQz7Bq+0yqTPruQfl/hNuSaniVEoplb64U8DhPhSFrmsl0naqTAF7zw8FwKLo+bb1S5cS63dep1qQDKF7iK7+miyxzrVtMRFMc32618e851FwvyT79BRQe89JCfPee4SC51NP7HpW5UJfUB3Lw0qGZKH7WfT53qpSwWz+HheCdT/tD4kzS8W6x6XzvEwaU/kXLXfabZr97ZdY5x3g3PiMnt+rbVBE6HqmLPj/DoV+C30tk7EAAAAASUVORK5CYII=" alt="Starduct Logo"/></div>
    <div class="header-text">
      <div class="header-title">STARDUCT VAV FAT CALCULATOR</div>
      <div class="header-sub">Belimo ΔP<sub>Vnom</sub> Calibration Workflow · Factory Acceptance Test · Hà Nội</div>
    </div>
    <div class="header-badge">
      <div class="header-badge-v">V8.1</div>
      <div class="header-badge-cert">ISO 9001 · ISO 14001 · AHRI 880</div>
    </div>
  </div>

  <!-- ══════════════ STEP PROGRESS ══════════════ -->
  <div class="stepbar">
    <button class="stepbar-item active" id="stab1" onclick="goStep(1)">
      <span class="step-num" id="snum1">1</span> Load Model &amp; Compute ΔP<sub>Vnom,old</sub>
    </button>
    <div class="stepbar-sep"></div>
    <button class="stepbar-item" id="stab2" onclick="goStep(2)">
      <span class="step-num" id="snum2">2</span> BEFORE Calibration
    </button>
    <div class="stepbar-sep"></div>
    <button class="stepbar-item" id="stab3" onclick="goStep(3)">
      <span class="step-num" id="snum3">3</span> Compute K<sub>new</sub> &amp; ΔP<sub>Vnom,new</sub>
    </button>
    <div class="stepbar-sep"></div>
    <button class="stepbar-item" id="stab4" onclick="goStep(4)">
      <span class="step-num" id="snum4">4</span> Lock &amp; Enter Belimo
    </button>
    <div class="stepbar-sep"></div>
    <button class="stepbar-item" id="stab5" onclick="goStep(5)">
      <span class="step-num" id="snum5">5</span> AFTER &amp; FAT Result
    </button>
    <div class="stepbar-sep"></div>
    <button class="stepbar-item" id="stab6" onclick="goStep(6)"
      style="background:linear-gradient(135deg,#166534,#15803d);border-color:#15803d">
      <span class="step-num" id="snum6" style="background:#166534">?</span> Hướng Dẫn SOP
    </button>
  </div>

  <!-- ══════════════ BODY ══════════════ -->
  <div class="body-wrap">

    <!-- ── LEFT SIDEBAR (always visible) ── -->
    <div class="info-sidebar">
      <div>
        <div class="sidebar-section-title">Test Information</div>
        <div class="info-field">
          <label>Serial Number</label>
          <input type="text" id="serial" readonly placeholder="Auto-built → see Traceability ID" style="background:#f1f5f9;font-family:monospace;font-size:10.5px;color:#334155"/>
        </div>
        <div class="info-field">
          <label>Test Date</label>
          <input type="date" id="testDate" oninput="rebuildIDs()"/>
        </div>
        <div class="info-field">
          <label>Technician / FAT Engineer</label>
          <input type="text" id="technician" placeholder="Name"/>
        </div>
        <div class="info-field">
          <label>QA/QC Engineer</label>
          <input type="text" id="qa-engineer" placeholder="Name"/>
        </div>
        <div class="info-field">
          <label>Production Manager</label>
          <input type="text" id="prod-manager" placeholder="Name"/>
        </div>
        <div class="info-field">
          <label>Đại diện Khách hàng</label>
          <input type="text" id="customer-rep" placeholder="Name / Company"/>
        </div>
        <div class="info-field">
          <label>Controller Type</label>
          <input type="text" id="controller" placeholder="BMS / Standalone"/>
        </div>
        <div class="info-field">
          <label>ΔP Sensor</label>
          <input type="text" id="sensor" placeholder="0–500 Pa ±0.5%"/>
        </div>
        <div class="info-field">
          <label>NC Rated (AHRI 880)</label>
          <input type="number" id="nc-rated" value="35" step="1" min="0" max="80" placeholder="NC (e.g. 35)"/>
        </div>
      </div>

      <div class="sidebar-divider"></div>

      <!-- ── TRACEABILITY IDs ── -->
      <div>
        <div class="sidebar-section-title" style="color:#e8541e">🔖 Traceability ID</div>

        <div style="font-size:10px;font-weight:700;color:#64748b;text-transform:uppercase;letter-spacing:.5px;margin:6px 0 3px">Serial Number (SN)</div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:4px;margin-bottom:4px">
          <div class="info-field" style="margin:0">
            <label style="font-size:10px">Family</label>
            <select id="sn-family" onchange="rebuildIDs()" style="width:100%;padding:4px 6px;border:1px solid #cbd5e1;border-radius:4px;font-size:11px">
              <option value="SD">SD – Single Duct</option>
              <option value="DD">DD – Dual Duct</option>
              <option value="FP">FP – Fan Powered</option>
              <option value="RH">RH – Reheat</option>
            </select>
          </div>
          <div class="info-field" style="margin:0">
            <label style="font-size:10px">REV</label>
            <input type="text" id="sn-rev" value="A" maxlength="2" placeholder="A" oninput="rebuildIDs()" style="text-transform:uppercase"/>
          </div>
        </div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:4px;margin-bottom:6px">
          <div class="info-field" style="margin:0">
            <label style="font-size:10px">SEQ (trong ngày)</label>
            <input type="number" id="sn-seq" value="1" min="1" max="999" oninput="rebuildIDs()"/>
          </div>
          <div class="info-field" style="margin:0">
            <label style="font-size:10px">SIZE (auto)</label>
            <input type="text" id="sn-size-display" readonly placeholder="R08…" style="background:#f1f5f9;color:#64748b;font-size:10.5px"/>
          </div>
        </div>
        <div style="background:#0d1f3c;color:#fff;border-radius:4px;padding:5px 8px;font-family:monospace;font-size:11px;word-break:break-all;margin-bottom:2px" id="sn-display">NSV-SD-???-??????-001-A</div>

        <div style="font-size:10px;font-weight:700;color:#64748b;text-transform:uppercase;letter-spacing:.5px;margin:8px 0 3px">FAT ID</div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:4px;margin-bottom:4px">
          <div class="info-field" style="margin:0">
            <label style="font-size:10px">Rig / Line</label>
            <input type="text" id="fat-line" value="R1" maxlength="6" placeholder="R1" oninput="rebuildIDs()"/>
          </div>
          <div class="info-field" style="margin:0">
            <label style="font-size:10px">Ca / Shift</label>
            <select id="fat-shift" onchange="rebuildIDs()" style="width:100%;padding:4px 6px;border:1px solid #cbd5e1;border-radius:4px;font-size:11px">
              <option value="A">Ca A</option>
              <option value="B">Ca B</option>
              <option value="C">Ca C</option>
            </select>
          </div>
        </div>
        <div class="info-field" style="margin-bottom:6px">
          <label style="font-size:10px">SEQ (lượt trong ngày)</label>
          <input type="number" id="fat-seq" value="1" min="1" max="999" oninput="rebuildIDs()"/>
        </div>
        <div style="background:#1e4a8a;color:#fff;border-radius:4px;padding:5px 8px;font-family:monospace;font-size:11px;word-break:break-all;margin-bottom:2px" id="fatid-display">FAT-????????-R1-A-001</div>

        <div style="font-size:9px;color:#94a3b8;margin-top:4px;line-height:1.4">QR mã hóa trực tiếp:<br/>
          <span id="qr-url-display" style="color:#64748b;word-break:break-all;font-family:monospace;font-size:9px">starduct.vn/en/vav-box-and-cav-c-25</span>
        </div>
      </div>

      <div class="sidebar-divider"></div>

      <div>
        <div class="sidebar-section-title">Model Specifications</div>
        <div class="spec-row"><span class="spec-label">Model</span><span class="spec-value" id="sb-model">—</span></div>
        <div class="spec-row"><span class="spec-label">Shape / Size</span><span class="spec-value" id="sb-inlet">—</span></div>
        <div class="spec-row"><span class="spec-label">Area (m²)</span><span class="spec-value" id="sb-area">—</span></div>
        <div class="spec-row"><span class="spec-label">Q<sub>max</sub> @10 m/s = Vnom</span><span class="spec-value highlight" id="sb-qmax">—</span></div>
        <div class="spec-row"><span class="spec-label">Q<sub>mid</sub> @6 m/s</span><span class="spec-value" id="sb-qmid">—</span></div>
        <div class="spec-row"><span class="spec-label">Q<sub>min</sub> @2 m/s</span><span class="spec-value" id="sb-qmin">—</span></div>
        <div class="spec-row"><span class="spec-label">K_old (factory)</span><span class="spec-value" id="sb-kold">—</span></div>
        <div class="spec-row"><span class="spec-label">F factor</span><span class="spec-value" id="sb-f">—</span></div>
        <div class="spec-row"><span class="spec-label">K<sub>c,old</sub></span><span class="spec-value" id="sb-kc">—</span></div>
        <div class="spec-row" style="flex-direction:column;align-items:flex-start;gap:2px">
          <span class="spec-label">K/F source</span>
          <span style="font-size:10.5px;color:#e8541e;font-weight:600;line-height:1.4" id="sb-knote">—</span>
        </div>
      </div>

      <div class="sidebar-divider"></div>

      <div>
        <div class="sidebar-section-title">Workflow Status</div>
        <div id="status-indicator" style="font-size:12px; color: #64748b; line-height:1.7;">
          Chưa chọn model
        </div>
      </div>

      <div class="sidebar-divider"></div>

      <div>
        <div class="sidebar-section-title">EN 1751 Leakage</div>
        <div class="spec-row"><span class="spec-label">Casing Class</span><span class="spec-value" id="sb-casing">—</span></div>
        <div class="spec-row"><span class="spec-label">Damper Class</span><span class="spec-value" id="sb-damper">—</span></div>
        <div class="spec-row"><span class="spec-label">Box @1245 Pa</span><span class="spec-value" id="sb-boxleak">—</span></div>
        <div class="spec-row"><span class="spec-label">Damper @1245 Pa</span><span class="spec-value" id="sb-dleak">—</span></div>
      </div>
    </div>

    <!-- ── MAIN CONTENT ── -->
    <div class="main-content">

      <!-- ════ STEP 1 ════ -->
      <div class="step-panel active" id="panel1">
        <div class="section-hd">
          <span class="section-hd-badge">STEP 1</span>
          Load Model → Tính K<sub>c,old</sub> &amp; ΔP<sub>Vnom,old</sub>
        </div>

        <div class="info-callout">
          Chọn model → tool tự lấy <strong>Q<sub>max</sub> làm Vnom ref</strong> (khóa không sửa được), K_old và F factor từ <em>VAV_KFAT_Master_for_Tool_v1</em>.
          Tính Kc_old = K_old × √F và <strong>ΔP_Vnom,old = (Q<sub>max</sub> / Kc_old)²</strong>.
          Nhập ΔP_Vnom,old vào <em>Belimo PC-Tool</em> để calibrate box trước khi chạy BEFORE.<br/>
          <span style="color:#9a3412;font-weight:600" id="s1-knote-alert">⚠ F factor mặc định = 1.00. Kỹ thuật viên cập nhật F từ Catalogue/Intertek trước FAT.</span>
        </div>

        <table class="data-table">
          <tr>
            <td style="width:22%"><label style="font-size:12.5px;font-weight:600">Chọn Model VAV</label></td>
            <td style="width:38%">
                                          <select id="modelSelect" onchange="loadModel()">
                <option value="">-- Chọn model --</option>
                <optgroup label="── ROUND (inch) ──────────────────────────">
                  <option value="SVAV-S-04">SVAV-S-04 · Ø102 mm (4.0") · 292 m³/h</option>
                  <option value="SVAV-S-05">SVAV-S-05 · Ø127 mm (5.0") · 456 m³/h</option>
                  <option value="SVAV-S-06">SVAV-S-06 · Ø152 mm (6.0") · 657 m³/h</option>
                  <option value="SVAV-S-08">SVAV-S-08 · Ø203 mm (8.0") · 1,167 m³/h</option>
                  <option value="SVAV-S-10">SVAV-S-10 · Ø254 mm (10.0") · 1,824 m³/h</option>
                  <option value="SVAV-S-12">SVAV-S-12 · Ø305 mm (12.0") · 2,627 m³/h</option>
                  <option value="SVAV-S-14">SVAV-S-14 · Ø356 mm (14.0") · 3,575 m³/h</option>
                  <option value="SVAV-S-16">SVAV-S-16 · Ø406 mm (16.0") · 4,670 m³/h</option>
                </optgroup>
                <optgroup label="── SQUARE (mm) ────────────────────────────">
                  <option value="SVAV-SQ-200">SVAV-SQ-200 · 200×200 mm (De=226 mm) · 1,440 m³/h</option>
                  <option value="SVAV-SQ-250">SVAV-SQ-250 · 250×250 mm (De=282 mm) · 2,250 m³/h</option>
                  <option value="SVAV-SQ-300">SVAV-SQ-300 · 300×300 mm (De=339 mm) · 3,240 m³/h</option>
                  <option value="SVAV-SQ-350">SVAV-SQ-350 · 350×350 mm (De=395 mm) · 4,410 m³/h</option>
                  <option value="SVAV-SQ-400">SVAV-SQ-400 · 400×400 mm (De=451 mm) · 5,760 m³/h</option>
                  <option value="SVAV-SQ-450">SVAV-SQ-450 · 450×450 mm (De=508 mm) · 7,290 m³/h</option>
                  <option value="SVAV-SQ-500">SVAV-SQ-500 · 500×500 mm (De=564 mm) · 9,000 m³/h</option>
                  <option value="SVAV-SQ-550">SVAV-SQ-550 · 550×550 mm (De=621 mm) · 10,890 m³/h</option>
                  <option value="SVAV-SQ-600">SVAV-SQ-600 · 600×600 mm (De=677 mm) · 12,960 m³/h</option>
                  <option value="SVAV-SQ-650">SVAV-SQ-650 · 650×650 mm (De=733 mm) · 15,210 m³/h</option>
                  <option value="SVAV-SQ-700">SVAV-SQ-700 · 700×700 mm (De=790 mm) · 17,640 m³/h</option>
                  <option value="SVAV-SQ-750">SVAV-SQ-750 · 750×750 mm (De=846 mm) · 20,250 m³/h</option>
                  <option value="SVAV-SQ-800">SVAV-SQ-800 · 800×800 mm (De=903 mm) · 23,040 m³/h</option>
                </optgroup>
              </select>
            </td>
            <td style="width:22%"><label style="font-size:12px;color:#64748b">F factor (có thể chỉnh)</label></td>
            <td style="width:18%"><input type="number" id="ffactor" step="0.01" placeholder="Auto" oninput="recalcStep1()"/></td>
          </tr>
        </table>

        <div class="formula-box">
          K<sub>c,old</sub> = K_old(factory) × √F&nbsp;&nbsp;|&nbsp;&nbsp;
          ΔP<sub>Vnom,old</sub> = (Q<sub>max</sub> / K<sub>c,old</sub>)²&nbsp;&nbsp;|&nbsp;&nbsp;
          <strong>Vnom ref = Q<sub>max</sub> của model (không sửa)</strong>
        </div>

        <table class="data-table">
          <thead>
            <tr>
              <th>Vnom ref = Q<sub>max</sub> (m³/h)</th>
              <th>K_old · factory (m³/h/√Pa)</th>
              <th>F factor</th>
              <th>K<sub>c,old</sub> = K_old × √F</th>
              <th>ΔP<sub>Vnom,old</sub> (Pa)</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><input type="number" id="vnomref" class="inp-locked" readonly tabindex="-1"/></td>
              <td><input type="number" id="kold" class="inp-readonly" readonly tabindex="-1"/></td>
              <td><input type="number" id="ffactor_disp" class="inp-readonly" readonly tabindex="-1"/></td>
              <td><input type="number" id="kc_old" class="inp-result" readonly tabindex="-1"/></td>
              <td><input type="number" id="dpvnom_old" class="inp-locked inp-normal-result" readonly tabindex="-1"/></td>
            </tr>
          </tbody>
        </table>

        <!-- Belimo entry callout -->
        <div id="belimo-old-box" class="belimo-entry" style="display:none">
          <div class="belimo-entry-icon">🎯</div>
          <div class="belimo-entry-text">
            <div class="belimo-entry-title">Nhập vào Belimo PC-Tool (trước BEFORE)</div>
            <div class="belimo-entry-value" id="belimo-old-val">—</div>
            <div class="belimo-entry-label">ΔP_Vnom,old (Pa) · Vnom ref = <span id="belimo-old-vnom">—</span> m³/h</div>
          </div>
          <div class="belimo-entry-arrow">▶</div>
        </div>

        <div class="btn-group">
          <button class="btn btn-primary" id="btn-step1-next" onclick="confirmStep1()" disabled>
            ✔ Xác nhận &amp; Sang BEFORE →
          </button>
        </div>
      </div><!-- end panel1 -->

      <!-- ════ STEP 2 ════ -->
      <div class="step-panel" id="panel2">
        <div class="section-hd">
          <span class="section-hd-badge">STEP 2</span>
          BEFORE Calibration – Nhập dữ liệu 5 điểm
        </div>

        <div class="info-callout">
          Đã nhập <strong>ΔP_Vnom,old = <span id="b-dpold-ref">—</span> Pa</strong> vào Belimo PC-Tool.
          Chạy test rig theo 5 mức cánh <strong>20 – 40 – 60 – 80 – 100%</strong>.
          Ghi lại <em>Std Flow</em> (rig chuẩn) và <em>ΔP_VAV</em> (áp suất controller đọc).
          VAV Flow (Belimo đọc) tùy chọn để tính sai số BEFORE.
        </div>

        <table class="data-table" id="before-table">
          <thead>
            <tr>
              <th style="width:7%">Cánh %</th>
              <th style="background:#1e4a8a;width:20%">Std Flow<br/><span style="font-size:10px;font-weight:400">(rig chuẩn, m³/h)</span></th>
              <th style="background:#1e4a8a;width:20%">ΔP_VAV<br/><span style="font-size:10px;font-weight:400">(Pa, controller đọc)</span></th>
              <th style="background:#2a5298;width:18%">VAV Flow<br/><span style="font-size:10px;font-weight:400">(Belimo, m³/h – opt)</span></th>
              <th style="width:14%">K_eff<br/><span style="font-size:10px;font-weight:400">= Q_std/√ΔP</span></th>
              <th style="width:11%">Error %<br/><span style="font-size:10px;font-weight:400">(vs Std)</span></th>
              <th style="width:10%">Status</th>
            </tr>
          </thead>
          <tbody id="before-tbody">
            <!-- JS rendered -->
          </tbody>
        </table>

        <div class="summary-grid" id="before-summary" style="display:none">
          <div class="summary-card accent">
            <div class="sc-label">Max |Error| BEFORE</div>
            <div class="sc-value" id="b-maxerr">—</div>
          </div>
          <div class="summary-card">
            <div class="sc-label">Avg Error BEFORE</div>
            <div class="sc-value" id="b-avgerr">—</div>
          </div>
          <div class="summary-card">
            <div class="sc-label">Điểm hợp lệ (K_eff)</div>
            <div class="sc-value" id="b-npts">—</div>
          </div>
        </div>

        <div class="btn-group">
          <button class="btn btn-secondary" onclick="goStep(1)">← Quay lại Step 1</button>
          <button class="btn btn-primary" onclick="calcBefore()">⟳ Tính Error BEFORE</button>
          <button class="btn btn-primary" id="btn-step2-next" onclick="goStep(3)" disabled>
            Sang Step 3: Tính K<sub>new</sub> →
          </button>
        </div>
      </div><!-- end panel2 -->

      <!-- ════ STEP 3 ════ -->
      <div class="step-panel" id="panel3">
        <div class="section-hd">
          <span class="section-hd-badge">STEP 3</span>
          Tính K<sub>new</sub> (K_eff) &amp; ΔP<sub>Vnom,new</sub>
        </div>

        <div class="info-callout">
          Tool dùng cặp (Q_std, ΔP_VAV) từ BEFORE để tính <strong>K_eff = Q_std / √(ΔP_VAV)</strong> cho từng điểm.
          Chọn phương pháp lấy K_new, sau đó tool tự tính <strong>ΔP_Vnom,new = (Vnom_ref / K_new)²</strong>.
        </div>

        <div class="formula-box">
          K_eff(i) = Q_std(i) / √(ΔP_VAV(i))&nbsp;&nbsp;|&nbsp;&nbsp;
          K_new = K_eff (chọn theo method bên dưới)&nbsp;&nbsp;|&nbsp;&nbsp;
          ΔP<sub>Vnom,new</sub> = (Vnom_ref / K_new)²
        </div>

        <div class="keff-ctrl">
          <label>Phương pháp K_new:</label>
          <select id="keff-method" onchange="buildKeffTable()">
            <option value="p100">Dùng điểm 100%</option>
            <option value="avg">Trung bình các điểm hợp lệ</option>
            <option value="med">Trung vị (median)</option>
          </select>
          <label style="margin-left:10px">Min ΔP filter (Pa):</label>
          <input type="number" id="dp-min" value="5" step="1" style="width:70px" oninput="buildKeffTable()"/>
        </div>

        <!-- K_eff table from BEFORE -->
        <table class="data-table" id="keff-table">
          <thead>
            <tr>
              <th>Cánh %</th>
              <th>Q_std (m³/h)</th>
              <th>ΔP_VAV (Pa)</th>
              <th>K_eff = Q/√ΔP</th>
              <th>Dùng cho K_new?</th>
            </tr>
          </thead>
          <tbody id="keff-tbody"></tbody>
        </table>

        <table class="data-table">
          <thead>
            <tr>
              <th>Vnom ref (m³/h)</th>
              <th style="background:#9a3412">K_new (K_eff selected)</th>
              <th>ΔP_Vnom,old (Pa)</th>
              <th style="background:#9a3412">ΔP_Vnom,new (Pa) ★</th>
              <th>Thay đổi (%)</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><input type="number" id="s3-vnomref" class="inp-locked" readonly tabindex="-1"/></td>
              <td><input type="number" id="s3-knew" class="inp-prominent" readonly tabindex="-1"/></td>
              <td><input type="number" id="s3-dpold" class="inp-normal-result" readonly tabindex="-1"/></td>
              <td><input type="number" id="s3-dpnew" class="inp-prominent" readonly tabindex="-1"/></td>
              <td><input type="number" id="s3-dpchg" class="inp-readonly" readonly tabindex="-1"/></td>
            </tr>
          </tbody>
        </table>

        <div class="btn-group">
          <button class="btn btn-secondary" onclick="goStep(2)">← Quay lại BEFORE</button>
          <button class="btn btn-primary" onclick="calcStep3()">⟳ Tính lại K_new &amp; ΔP_Vnom,new</button>
          <button class="btn btn-primary" id="btn-step3-next" onclick="goStep(4)" disabled>
            Sang Step 4: Lock &amp; nhập Belimo →
          </button>
        </div>
      </div><!-- end panel3 -->

      <!-- ════ STEP 4 ════ -->
      <div class="step-panel" id="panel4">
        <div class="section-hd">
          <span class="section-hd-badge">STEP 4</span>
          Lock ΔP<sub>Vnom,new</sub> – Nhập vào Belimo PC-Tool
        </div>

        <div class="warn-callout">
          ⚠️ Đây là bước <strong>khóa giá trị ΔP_Vnom,new</strong>. Nhập giá trị bên dưới vào <em>Belimo PC-Tool</em> để cập nhật calibration,
          sau đó chạy lại AFTER trên test rig.
        </div>

        <div class="belimo-entry">
          <div class="belimo-entry-icon">🔒</div>
          <div class="belimo-entry-text">
            <div class="belimo-entry-title">ΔP_Vnom,new – Nhập vào Belimo PC-Tool (trước AFTER)</div>
            <div class="belimo-entry-value" id="belimo-new-val">—</div>
            <div class="belimo-entry-label">Vnom ref = <span id="belimo-new-vnom">—</span> m³/h · K_new = <span id="belimo-new-knew">—</span> m³/h/√Pa</div>
          </div>
          <div class="belimo-entry-arrow">▶</div>
        </div>

        <table class="data-table">
          <thead>
            <tr>
              <th>Tham số</th>
              <th>ΔP_Vnom,old (Pa)</th>
              <th style="background:#9a3412">ΔP_Vnom,new (Pa) ★</th>
              <th>K_old (factory)</th>
              <th style="background:#9a3412">K_new (K_eff) ★</th>
              <th>Thay đổi ΔP (%)</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td style="font-weight:600;color:#64748b;font-size:11.5px">Giá trị</td>
              <td><input type="number" id="s4-dpold" class="inp-normal-result" readonly tabindex="-1"/></td>
              <td><input type="number" id="s4-dpnew" class="inp-prominent" readonly tabindex="-1"/></td>
              <td><input type="number" id="s4-kold" class="inp-readonly" readonly tabindex="-1"/></td>
              <td><input type="number" id="s4-knew" class="inp-prominent" readonly tabindex="-1"/></td>
              <td><input type="number" id="s4-dpchg" class="inp-readonly" readonly tabindex="-1"/></td>
            </tr>
          </tbody>
        </table>

        <div class="lock-banner">
          🔐 Xác nhận đã nhập ΔP_Vnom,new vào Belimo PC-Tool? Click nút xanh để tiếp tục AFTER.
        </div>

        <div class="btn-group">
          <button class="btn btn-secondary" onclick="goStep(3)">← Quay lại Step 3</button>
          <button class="btn btn-success" onclick="confirmStep4()">✔ Đã nhập Belimo – Tiến hành AFTER →</button>
        </div>
      </div><!-- end panel4 -->

      <!-- ════ STEP 5 ════ -->
      <div class="step-panel" id="panel5">
        <div class="section-hd">
          <span class="section-hd-badge">STEP 5</span>
          AFTER Calibration – Đánh giá FAT &amp; Xuất Biên Bản
        </div>

        <div class="info-callout">
          Sau khi đã nhập <strong>ΔP_Vnom,new</strong> vào Belimo PC-Tool, chạy lại test rig 5 mức cánh.<br/>
          <span style="color:#9a3412;font-weight:600">① Nhập VAV Flow</span> (Belimo đọc, cột nền vàng) &nbsp;·&nbsp;
          <span style="color:#1a4a8a;font-weight:600">② Kiểm tra Std Flow</span> (rig chuẩn, đã điền sẵn) &nbsp;·&nbsp;
          <span style="color:#166534;font-weight:600">③ Tùy chọn: ΔP_VAV</span> để vẽ biểu đồ Q-ΔP.<br/>
          Error = (VAV − Std) / Std × 100% &nbsp;·&nbsp; Tool tự tính khi nhập xong.
        </div>

        <div class="tol-row" style="justify-content:space-between">
          <div style="display:flex;align-items:center;gap:10px">
          <label>Ngưỡng chấp nhận ±</label>
          <input type="number" id="tolerance" value="5" step="0.5" min="1" max="20" oninput="calcAfter()"/>
          <span>% (mặc định ±5%)</span>
          </div>
          <button class="btn btn-secondary" style="font-size:11px;padding:4px 10px"
            onclick="resetAfterTable()" title="Xóa dữ liệu AFTER và nhập lại">↺ Reset AFTER</button>
        </div>

        <table class="data-table" id="after-table">
          <thead>
            <tr>
              <th style="width:8%">Cánh %</th>
              <th style="background:#9a3412;width:21%">① VAV Flow<br/><span style="font-size:10px;font-weight:400">(Belimo đọc – nhập tại đây)</span></th>
              <th style="background:#1e4a8a;width:20%">② Std Flow<br/><span style="font-size:10px;font-weight:400">(rig chuẩn – điền sẵn)</span></th>
              <th style="background:#2a5298;width:14%">③ ΔP_VAV<br/><span style="font-size:10px;font-weight:400">(Pa – opt)</span></th>
              <th style="width:13%">Error %</th>
              <th style="width:10%">Status</th>
            </tr>
          </thead>
          <tbody id="after-tbody"></tbody>
        </table>

        <div class="summary-grid">
          <div class="summary-card accent">
            <div class="sc-label">Max |Error| AFTER</div>
            <div class="sc-value" id="a-maxerr">—</div>
          </div>
          <div class="summary-card">
            <div class="sc-label">Avg Error AFTER</div>
            <div class="sc-value" id="a-avgerr">—</div>
          </div>
          <div class="summary-card">
            <div class="sc-label">Max Error BEFORE</div>
            <div class="sc-value" id="a-beforeref">—</div>
          </div>
        </div>

        <!-- FAT Verdict -->
        <div class="fat-verdict pending" id="fat-verdict">
          Chưa đủ dữ liệu AFTER để đánh giá FAT.
        </div>

        <!-- Screen-only report preview header (NOT included in print clone) -->
        <div style="text-align:center;padding:12px 0 8px;border-top:3px solid var(--navy);border-bottom:2px solid var(--orange);margin-bottom:2px">
          <div style="font-size:16px;font-weight:800;color:var(--navy);letter-spacing:1px">STARDUCT MECHANICAL FACTORY</div>
          <div style="font-size:11.5px;color:#475569;margin-top:2px">Factory Acceptance Test (FAT) Report – VAV Controller Calibration</div>
          <div style="font-size:10px;color:#94a3b8;margin-top:2px">ISO 9001:2015 · ISO 14001:2015 · AHRI 880 Certified · AMCA Member</div>
        </div>

        <!-- ══════ PRINTABLE FAT REPORT ══════ -->
        <div id="fat-report-block" style="margin-top:10px">

          <!-- Section 1: Equipment Info -->
          <div class="rpt-section-title" id="rpt-t1">1. Thông Tin Thiết Bị &amp; Test</div>
          <table class="rpt-table">
            <tr>
              <td class="rpt-lbl">Model</td><td class="rpt-val" id="rpt-model">—</td>
              <td class="rpt-lbl">Serial No</td><td class="rpt-val" id="rpt-serial">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">Size / Shape</td><td class="rpt-val" id="rpt-size">—</td>
              <td class="rpt-lbl">Ngày FAT</td><td class="rpt-val" id="rpt-date">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">Q<sub>min</sub></td><td class="rpt-val" id="rpt-qmin">—</td>
              <td class="rpt-lbl">Q<sub>max</sub> = Vnom ref</td><td class="rpt-val rpt-highlight" id="rpt-qmax">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">Controller</td><td class="rpt-val" id="rpt-ctrl">—</td>
              <td class="rpt-lbl">ΔP Sensor</td><td class="rpt-val" id="rpt-sensor">—</td>
            </tr>
          </table>

          <!-- Section 2: Calibration Parameters -->
          <div class="rpt-section-title" id="rpt-t2">2. Thông Số Hiệu Chỉnh Belimo</div>
          <table class="rpt-table">
            <tr>
              <td class="rpt-lbl">K_old (factory)</td><td class="rpt-val" id="rpt-kold">—</td>
              <td class="rpt-lbl">F factor</td><td class="rpt-val" id="rpt-f">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">K<sub>c,old</sub> = K_old × √F</td><td class="rpt-val" id="rpt-kcold">—</td>
              <td class="rpt-lbl">ΔP<sub>Vnom,old</sub> → Belimo TRƯỚC</td>
              <td class="rpt-val" id="rpt-dpold">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">K<sub>new</sub> (K_eff thực đo)</td>
              <td class="rpt-val rpt-prominent" id="rpt-knew" style="font-size:14px;padding:8px">—</td>
              <td class="rpt-lbl">ΔP<sub>Vnom,new</sub> → Belimo SAU</td>
              <td class="rpt-val rpt-prominent" id="rpt-dpnew" style="font-size:14px;padding:8px">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">Thay đổi ΔP_Vnom (%)</td><td class="rpt-val" id="rpt-dpchg">—</td>
              <td class="rpt-lbl">Nguồn K/F</td><td class="rpt-val" id="rpt-ksource" style="font-size:11px">—</td>
            </tr>
          </table>

          <!-- Section 3: FAT Summary -->
          <div class="rpt-section-title" id="rpt-t3">3. Kết Quả FAT</div>
          <table class="rpt-table">
            <tr>
              <td class="rpt-lbl">Q<sub>max</sub> AFTER – Belimo đọc @ 100%</td>
              <td class="rpt-val" id="rpt-qmax-measured">—</td>
              <td class="rpt-lbl">Q<sub>max</sub> = Vnom ref (model)</td>
              <td class="rpt-val rpt-highlight" id="rpt-qmax-ref">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">Q<sub>min</sub> AFTER – Belimo đọc @ 20%</td>
              <td class="rpt-val" id="rpt-qmin-measured">—</td>
              <td class="rpt-lbl">Chênh lệch Q<sub>max</sub> (AFTER vs Vnom ref)</td>
              <td class="rpt-val" id="rpt-qmax-dev">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">Max Error BEFORE (%)</td><td class="rpt-val" id="rpt-err-before">—</td>
              <td class="rpt-lbl">Max Error AFTER (%)</td>
              <td class="rpt-val rpt-prominent" id="rpt-err-after">—</td>
            </tr>
            <tr>
              <td class="rpt-lbl">Ngưỡng chấp nhận</td><td class="rpt-val" id="rpt-tol">±5%</td>
              <td class="rpt-lbl">FAT Decision</td>
              <td class="rpt-val" id="rpt-decision" style="font-weight:800;font-size:16px">—</td>
            </tr>
          </table>

          <!-- Hidden tbody stubs (kept for generateReport() compatibility) -->
          <tbody id="rpt-before-tbody" style="display:none"></tbody>
          <tbody id="rpt-after-tbody" style="display:none"></tbody>

          <!-- Section 4: Chart + Equations (matches PDF §6 layout) -->
          <div class="rpt-section-title" id="rpt-t4">4. Biểu Đồ Đặc Tính</div>
          <div style="display:flex;gap:10px;height:280px;margin:10px 0 14px">
            <!-- Left 50%: Q-ΔP chart -->
            <div style="flex:0 0 50%;border:1px solid #e2e8f0;border-radius:6px;overflow:hidden;display:flex;flex-direction:column;background:#f8fafc">
              <div style="background:#1e4a8a;color:#fff;font-size:10.5px;font-weight:600;padding:5px 12px;text-align:center;flex-shrink:0">
                Q – ΔP &nbsp; Đặc Tính Lưu Lượng
              </div>
              <div style="flex:1;padding:8px;overflow:hidden">
                <canvas id="chartQDP" style="width:100%!important;height:100%!important"></canvas>
              </div>
            </div>
            <!-- Right 50%: two equation boxes -->
            <div style="flex:0 0 calc(50% - 10px);display:flex;flex-direction:column;gap:8px">
              <!-- Eq 1: K-form -->
              <div style="flex:1;border:1px solid #e2e8f0;border-radius:6px;background:#f8fafc;padding:14px 16px;display:flex;flex-direction:column;justify-content:center">
                <span style="font-size:10px;color:#64748b;font-weight:600;text-transform:uppercase;letter-spacing:.4px;margin-bottom:6px;display:block">Theo K</span>
                <span style="font-family:var(--mono);font-size:17px;font-weight:800;color:var(--navy);letter-spacing:.5px">Q = K × √ΔP</span>
                <span style="font-size:12px;color:#334155;margin-top:8px;display:block">
                  K<sub>new</sub> = <b id="screen-knew-eq">—</b>
                </span>
              </div>
              <!-- Eq 2: Vnom-form -->
              <div style="flex:1;border:1px solid #f4c38a;border-left:4px solid var(--accent);border-radius:6px;background:#fff7ed;padding:14px 16px;display:flex;flex-direction:column;justify-content:center">
                <span style="font-size:10px;color:#92400e;font-weight:600;text-transform:uppercase;letter-spacing:.4px;margin-bottom:6px;display:block">Theo Vnom</span>
                <span style="font-family:var(--mono);font-size:17px;font-weight:800;color:#9a3412;letter-spacing:.5px">Q = Vnom × √(ΔP / ΔP<sub>nom</sub>)</span>
                <span style="font-size:12px;color:#334155;margin-top:8px;display:block">
                  Vnom = <b id="screen-vnom-eq">—</b>
                  &nbsp;·&nbsp;
                  ΔP<sub>nom</sub> = <b id="screen-dpnew-eq">—</b>
                </span>
              </div>
            </div>
          </div>
          <canvas id="chartNC" style="display:none"></canvas>

          <!-- Section 5: Sign-off -->
          <div class="rpt-section-title" id="rpt-t5">5. Quality Sign-off</div>
          <div class="signoff-block">
            <div class="signoff-cell">
              <div class="signoff-cell-label">FAT Engineer / Kỹ thuật viên</div>
              <div class="signoff-name-display" id="rpt-tech">—</div>
              <div class="signoff-sig-line"></div>
              <div class="signoff-sig-label">Chữ ký / Signature</div>
            </div>
            <div class="signoff-cell">
              <div class="signoff-cell-label">QA/QC Engineer</div>
              <div class="signoff-name-display" id="rpt-qa">—</div>
              <div class="signoff-sig-line"></div>
              <div class="signoff-sig-label">Chữ ký / Signature</div>
            </div>
            <div class="signoff-cell">
              <div class="signoff-cell-label">Production Manager / QLSX</div>
              <div class="signoff-name-display" id="rpt-pm">—</div>
              <div class="signoff-sig-line"></div>
              <div class="signoff-sig-label">Chữ ký / Signature</div>
            </div>
            <div class="signoff-cell">
              <div class="signoff-cell-label">Đại diện Khách hàng / Customer Rep.</div>
              <div class="signoff-name-display" id="rpt-cust">—</div>
              <div class="signoff-sig-line"></div>
              <div class="signoff-sig-label">Chữ ký / Signature</div>
            </div>
          </div>
          <div class="signoff-date-row">
            <strong>Ngày ký / Date:</strong>
            <span id="rpt-signdate" style="font-family:var(--mono);color:#0f172a">—</span>
            <span style="flex:1"></span>
            <strong>Comments:</strong>
            <span id="rpt-comments-display" style="font-family:var(--mono);color:#475569;font-size:11px;max-width:55%">—</span>
          </div>
          <div style="margin-top:8px">
            <textarea id="rpt-comments" rows="2"
              style="width:100%;padding:7px 10px;border:1px solid #cbd5e1;border-radius:4px;font-size:12px;font-family:var(--mono);resize:vertical"
              placeholder="Ghi chú thêm (tình trạng box, điều kiện test…)" oninput="$('rpt-comments-display').textContent=this.value||'—'"></textarea>
          </div>

          <!-- Footer -->
          <div style="margin-top:14px;padding:8px 0;border-top:2px solid var(--navy);display:flex;justify-content:space-between;align-items:center;font-size:10px;color:#94a3b8">
            <span>STARDUCT Calibration Calculator – V8.1 | STARDUCT Quality Assurance | Hà Nội</span>
            <span id="rpt-footer-date">© 2026 STARDUCT. All rights reserved.</span>
          </div>
        </div><!-- end fat-report-block -->

        <div class="btn-group" style="margin-top:18px">
          <button class="btn btn-secondary" onclick="goStep(4)">← Quay lại Step 4</button>
          <button class="btn btn-primary" onclick="calcAfter()">⟳ Tính Error &amp; Đánh giá FAT</button>
          <button class="btn btn-gold" onclick="exportCSV()">⬇ Xuất CSV</button>
          <button class="btn btn-success" onclick="generateReport()">📋 Cập nhật Biên Bản</button>
          <div class="print-dropdown" id="printDropdown">
            <button class="btn btn-success" onclick="document.getElementById('printDropdown').classList.toggle('open')">
              🖨 In / Print PDF ▾
            </button>
            <div class="print-dropdown-menu">
              <div class="menu-section">🇻🇳 Tiếng Việt</div>
              <button onclick="printReport('vi','si')">🖨 In Tiếng Việt · Hệ SI (m³/h, Pa)</button>
              <button onclick="printReport('vi','ip')">🖨 In Tiếng Việt · Hệ IP (CFM, in.wg)</button>
              <div class="menu-section">🇬🇧 English</div>
              <button onclick="printReport('en','si')">🖨 Print English · SI (m³/h, Pa)</button>
              <button onclick="printReport('en','ip')">🖨 Print English · IP (CFM, in.wg)</button>
            </div>
          </div>
        </div>
      </div><!-- end panel5 -->


      <!-- ════ STEP 6 – USER MANUAL / SOP ════ -->
      <div class="step-panel" id="panel6">
        <div class="section-hd" style="background:linear-gradient(135deg,#166534,#15803d)">
          <span class="section-hd-badge" style="background:#14532d">SOP</span>
          Hướng Dẫn Sử Dụng Phần Mềm FAT – NSCA/STARDUCT
        </div>

        <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;margin-top:14px">

          <!-- LEFT COL -->
          <div>
            <div class="sop-section">
              <div class="sop-title">📋 1. MỤC ĐÍCH</div>
              <p>Quy trình này định nghĩa tiêu chuẩn FAT cho các VAV box do NSCA/STARDUCT sản xuất, đảm bảo mỗi unit đáp ứng yêu cầu về hiệu suất khí động, độ chính xác đo lưu lượng và yêu cầu chức năng trước khi xuất xưởng.</p>
            </div>

            <div class="sop-section">
              <div class="sop-title">📐 2. PHẠM VI ÁP DỤNG</div>
              <p>Áp dụng cho tất cả VAV box NSCA: Single Duct VAV, Fan Powered VAV, Reheat VAV và các biến thể trong tương lai. Bao gồm: hiệu chỉnh lưu lượng, xác minh K factor, cài đặt controller, test BEFORE/AFTER và xuất báo cáo FAT.</p>
            </div>

            <div class="sop-section">
              <div class="sop-title">📚 3. TIÊU CHUẨN THAM CHIẾU</div>
              <ul class="sop-list">
                <li><strong>AHRI 880</strong> – Performance Rating of VAV Terminals</li>
                <li><strong>ASHRAE 130</strong> – Airflow Measurement Stations</li>
                <li><strong>AMCA 500-D</strong> – Damper Testing</li>
                <li><strong>EN 1751</strong> – Air Leakage for HVAC components</li>
                <li><strong>Belimo VAV</strong> – Controller Commissioning Guidelines</li>
              </ul>
            </div>

            <div class="sop-section">
              <div class="sop-title">🔬 4. THIẾT BỊ THỬ NGHIỆM</div>
              <ul class="sop-list">
                <li>Test rig lưu lượng khí chuẩn (AMCA/ASHRAE)</li>
                <li>Cảm biến chênh áp đã hiệu chuẩn</li>
                <li>Thiết bị đo áp suất tĩnh</li>
                <li>Belimo PC-Tool (phần mềm commissioning)</li>
                <li>Airflow measurement station (chuẩn)</li>
                <li>Hệ thống ghi dữ liệu (manual hoặc DAQ)</li>
              </ul>
            </div>

            <div class="sop-section">
              <div class="sop-title">🔍 5. KIỂM TRA TRƯỚC TEST</div>
              <ul class="sop-list">
                <li>Kiểm tra cơ khí lắp ráp VAV box</li>
                <li>Vận hành cánh damper</li>
                <li>Kết nối ống cảm biến</li>
                <li>Đi dây điện</li>
                <li>Lắp đặt controller</li>
                <li>Nhãn serial number &amp; nhận dạng model</li>
              </ul>
              <p style="color:#9a3412;font-weight:600;margin-top:6px">⚠ Mọi lỗi phát hiện phải được khắc phục trước khi bắt đầu test.</p>
            </div>

            <div class="sop-section">
              <div class="sop-title">⚖️ 13. TIÊU CHÍ CHẤP NHẬN FAT</div>
              <div style="background:#f0fdf4;border:1px solid #86efac;border-radius:6px;padding:10px;font-family:var(--mono);font-size:12px;margin:6px 0">
                Error (%) = (Q<sub>vav</sub> − Q<sub>std</sub>) / Q<sub>std</sub> × 100<br/>
                Giới hạn chấp nhận: <strong style="color:#166534">±5%</strong> toàn dải vận hành
              </div>
              <p><strong>PASS:</strong> Tất cả điểm đo trong ngưỡng.<br/>
              <strong>FAIL:</strong> Bất kỳ điểm nào vượt ngưỡng → Yêu cầu hiệu chỉnh lại, kiểm tra cảm biến hoặc điều chỉnh cánh.</p>
            </div>

            <div class="sop-section">
              <div class="sop-title">🏗️ 16. LƯU Ý COMMISSIONING AT SITE</div>
              <p>FAT tại nhà máy thực hiện theo dải lưu lượng <strong>model</strong> (Qmin_model → Qmax_model). Các giá trị lưu lượng theo project (Vmin_design / Vmax_design) được cấu hình sau tại công trường bởi TAB engineer. <strong style="color:#9a3412">Không được thay đổi calibration FAT dựa trên airflow thiết kế project.</strong></p>
            </div>
          </div>

          <!-- RIGHT COL -->
          <div>
            <div class="sop-section sop-workflow">
              <div class="sop-title">🖥️ HƯỚNG DẪN SỬ DỤNG PHẦN MỀM – 5 BƯỚC</div>

              <div class="sop-step-card">
                <div class="sop-step-num">1</div>
                <div class="sop-step-body">
                  <strong>STEP 1 – Load Model &amp; Tính ΔP_Vnom,old</strong>
                  <ul class="sop-list">
                    <li>Chọn model VAV từ dropdown (tool tự load K_old, F factor)</li>
                    <li>Kiểm tra / điều chỉnh F factor nếu cần (từ Catalogue/Intertek)</li>
                    <li>Tool tính: <code>Kc = K_old × √F</code> và <code>ΔP_Vnom,old = (Qmax / Kc)²</code></li>
                    <li style="color:#9a3412;font-weight:600">→ Nhập <strong>ΔP_Vnom,old</strong> vào Belimo PC-Tool trước khi chạy BEFORE</li>
                    <li>Click <em>✔ Xác nhận &amp; Sang BEFORE</em></li>
                  </ul>
                </div>
              </div>

              <div class="sop-step-card">
                <div class="sop-step-num">2</div>
                <div class="sop-step-body">
                  <strong>STEP 2 – BEFORE Calibration (5 điểm)</strong>
                  <ul class="sop-list">
                    <li>Chạy test rig theo 5 mức cánh: <strong>20 – 40 – 60 – 80 – 100%</strong></li>
                    <li>Nhập <strong>Std Flow</strong> (lưu lượng từ rig chuẩn, m³/h)</li>
                    <li>Nhập <strong>ΔP_VAV</strong> (chênh áp mà controller đọc, Pa)</li>
                    <li>Tùy chọn: nhập VAV Flow (Belimo đọc) để tính Error BEFORE</li>
                    <li>Click <em>⟳ Tính Error BEFORE</em> → kiểm tra K_eff các điểm</li>
                  </ul>
                </div>
              </div>

              <div class="sop-step-card">
                <div class="sop-step-num">3</div>
                <div class="sop-step-body">
                  <strong>STEP 3 – Tính K_new &amp; ΔP_Vnom,new</strong>
                  <ul class="sop-list">
                    <li>Chọn phương pháp K_new: <em>điểm 100% / trung bình / median</em></li>
                    <li>Đặt ngưỡng lọc Min ΔP (loại bỏ điểm áp thấp)</li>
                    <li>Click <em>⟳ Tính lại K_new</em> → tool ra <strong>ΔP_Vnom,new</strong></li>
                    <li>Click <em>Sang Step 4</em></li>
                  </ul>
                </div>
              </div>

              <div class="sop-step-card">
                <div class="sop-step-num">4</div>
                <div class="sop-step-body">
                  <strong>STEP 4 – Lock &amp; Nhập Belimo</strong>
                  <ul class="sop-list">
                    <li>Ghi nhận <strong>ΔP_Vnom,new</strong> (hiển thị lớn, highlight đỏ)</li>
                    <li style="color:#9a3412;font-weight:600">→ Nhập <strong>ΔP_Vnom,new</strong> vào Belimo PC-Tool → Save</li>
                    <li>Click <em>✔ Đã nhập Belimo – Tiến hành AFTER</em></li>
                  </ul>
                </div>
              </div>

              <div class="sop-step-card">
                <div class="sop-step-num">5</div>
                <div class="sop-step-body">
                  <strong>STEP 5 – AFTER Calibration &amp; FAT Report</strong>
                  <ul class="sop-list">
                    <li>Chạy lại test rig 5 mức cánh như BEFORE</li>
                    <li>Nhập <strong>VAV Flow</strong> (Belimo đọc sau calibration) vào cột màu vàng</li>
                    <li>Std Flow đã được điền sẵn; chỉnh nếu giá trị rig thực tế khác</li>
                    <li>Tùy chọn: nhập ΔP_VAV để vẽ đường đặc tính Q-ΔP</li>
                    <li>Click <em>⟳ Tính Error &amp; Đánh giá FAT</em> → kết luận PASS/FAIL</li>
                    <li>Click <em>📋 Cập nhật Biên Bản</em> → kiểm tra biên bản bên dưới</li>
                    <li>Click <em>🖨 In/Print PDF ▾</em> → chọn ngôn ngữ và hệ đo lượng</li>
                  </ul>
                </div>
              </div>

              <div class="sop-section" style="margin-top:12px">
                <div class="sop-title">🌐 NGÔN NGỮ &amp; HỆ ĐO LƯỢNG</div>
                <ul class="sop-list">
                  <li><strong>VI / EN:</strong> Chuyển toàn bộ giao diện và biên bản in sang Tiếng Việt hoặc English</li>
                  <li><strong>SI:</strong> m³/h, Pa, m³/h/√Pa (mặc định)</li>
                  <li><strong>IP:</strong> CFM, in.wg, CFM/√in.wg</li>
                  <li>Khi chọn In PDF → biên bản tự động dịch + chuyển đơn vị theo lựa chọn</li>
                </ul>
              </div>

              <div class="sop-section" style="background:#fef3c7;border-color:#f59e0b;margin-top:10px">
                <div class="sop-title" style="color:#78350f">💾 LƯU TRỮ &amp; LƯU Ý</div>
                <ul class="sop-list">
                  <li>Xuất CSV để lưu trữ dữ liệu FAT vào hệ thống NSCA</li>
                  <li>Mỗi lần test phải có: Serial number · Ngày test · Operator · Config parameters</li>
                  <li>FAT dựa trên <strong>dải model</strong> — không dùng airflow project</li>
                  <li>Version: V8.1 · Cập nhật theo firmware Belimo và tiêu chuẩn mới</li>
                </ul>
              </div>
            </div>
          </div>
        </div>

        <div class="btn-group">
          <button class="btn btn-secondary" onclick="goStep(5)">← Quay lại Step 5 / FAT</button>
        </div>
      </div><!-- end panel6 -->

    </div><!-- end main-content -->
  </div><!-- end body-wrap -->

  <div id="footer-bar" style="background:#f8fafc; border-top:1px solid #e2e8f0; padding:10px 28px; font-size:11px; color:#94a3b8; display:flex; justify-content:space-between; align-items:center; flex-wrap:wrap; gap:6px;">
    <span>STARDUCT Mechanical Factory · Hà Nội · VAV FAT Calculator V8.1 · Belimo ΔP_Vnom Workflow</span>
    <span id="footer-status">—</span>
  </div>
</div><!-- end app -->

<!-- ══ PRINT ROOT – rendered outside app shell, shown only on print ══ -->
<div id="print-report-root" style="display:none; padding:0">
  <!-- JS clones #fat-report-block here before printing -->
</div>

<script>
/* ══════════════════════════════════════════════════════════════
   LANGUAGE & UNIT ENGINE  –  V8.1
══════════════════════════════════════════════════════════════ */
const APP = { lang: 'vi', units: 'si' };

// Conversion: SI → IP
const CONV = {
  Q: 0.588578,   // m³/h → CFM
  P: 0.00401463, // Pa   → in.wg
  K: 9.28894,    // m³/h/√Pa → CFM/√in.wg  (= CONV.Q / √CONV.P)
};

function isIP()        { return APP.units === 'ip'; }
function uQ()          { return isIP() ? 'CFM'         : 'm³/h'; }
function uP()          { return isIP() ? 'in.wg'       : 'Pa'; }
function uK()          { return isIP() ? 'CFM/√in.wg'  : 'm³/h/√Pa'; }
function fromSI_Q(v)   { return isIP() ? v * CONV.Q    : v; }
function fromSI_P(v)   { return isIP() ? v * CONV.P    : v; }
function fromSI_K(v)   { return isIP() ? v * CONV.K    : v; }
function toSI_Q(v)     { return isIP() ? v / CONV.Q    : v; }
function toSI_P(v)     { return isIP() ? v / CONV.P    : v; }
function fQ(v,d=2)     { return isFinite(v) ? fromSI_Q(v).toFixed(d) : '—'; }
function fP(v,d)       { d = d!=null ? d : (isIP()?3:2); return isFinite(v) ? fromSI_P(v).toFixed(d) : '—'; }
function fK(v,d)       { d = d!=null ? d : (isIP()?2:2); return isFinite(v) ? fromSI_K(v).toFixed(d) : '—'; }

// i18n dictionary
const I18N = {
vi:{
  'hdr.sub':'Belimo ΔP<sub>Vnom</sub> Calibration · Factory Acceptance Test · Hà Nội',
  'hdr.main.print':'NHÀ MÁY CƠ KHÍ STARDUCT',
  'hdr.rpt.print':'Biên Bản Nghiệm Thu Xuất Xưởng (FAT) – Hiệu Chỉnh VAV Controller',
  'rpt.t1':'1. Thông Tin Thiết Bị & Test',
  'rpt.t2':'2. Thông Số Thiết Kế / Tham Chiếu',
  'rpt.t3':'3. Dữ Liệu Kiểm Tra BEFORE Hiệu Chỉnh',
  'rpt.t4':'4. Kết Quả Hiệu Chỉnh',
  'rpt.t5':'5. Kiểm Tra Xác Nhận AFTER Hiệu Chỉnh',
  'rpt.t6':'6. Đường Đặc Tính Lưu Lượng Q – ΔP',
  'rpt.t7':'7. Truy Xuất Nguồn Gốc Xuất Xưởng',
  'rpt.t8':'8. Kết Quả FAT',
  'rpt.t9':'9. Phê Duyệt Chất Lượng',
  'lbl.model':'Model','lbl.serial':'Serial No',
  'lbl.size':'Size / Hình dạng','lbl.date':'Ngày FAT',
  'lbl.qmin':'Q<sub>min</sub>','lbl.qmax':'Q<sub>max</sub> = Vnom ref',
  'lbl.ctrl':'Controller','lbl.sensor':'ΔP Sensor',
  'lbl.kold':'K_old (factory)','lbl.f':'F factor',
  'lbl.kcold':'K<sub>c,old</sub> = K_old × √F',
  'lbl.dpold':'ΔP<sub>Vnom,old</sub> → Belimo TRƯỚC',
  'lbl.knew':'K<sub>new</sub> (K_eff thực đo)',
  'lbl.dpnew':'ΔP<sub>Vnom,new</sub> → Belimo SAU',
  'lbl.dpchg':'Thay đổi ΔP_Vnom (%)','lbl.ksource':'Nguồn K/F',
  'lbl.err.before':'Max Error BEFORE (%)','lbl.err.after':'Max Error AFTER (%)',
  'lbl.tol':'Ngưỡng chấp nhận','lbl.decision':'FAT Decision',
  'chart.qdp.title':'Q — ΔP (Pa)   ·   ΔP = (Q / Kv)²',
  'chart.qdp.x':'Lưu lượng Q','chart.qdp.y':'ΔP_VAV',
  'chart.qdp.l1':'ΔP = (Q/K_old)² [Trước]','chart.qdp.l2':'ΔP = (Q/K_new)² [Sau]',
  'chart.qdp.l3':'BEFORE – Điểm đo','chart.qdp.l4':'AFTER – Điểm đo',
  'chart.nc.x':'Lưu lượng Q','chart.nc.y':'Mức NC',
  'chart.nc.l1':'NC = NC_rated + 30·log(Q/Q_rated)',
  'chart.nc.l2':'+3 NC dung sai','chart.nc.l3':'−3 NC dung sai',
  'chart.nc.l4':'AFTER – NC tính toán',
  'signoff.tech':'Kỹ Thuật Viên / FAT Engineer',
  'signoff.qa':'QA/QC Engineer',
  'signoff.pm':'Quản Lý Sản Xuất / Production Manager',
  'signoff.cust':'Đại Diện Khách Hàng / Customer Rep.',
  'signoff.sig':'Chữ ký / Signature',
  'signoff.date':'Ngày ký / Date:',
},
en:{
  'hdr.sub':'Belimo ΔP<sub>Vnom</sub> Calibration · Factory Acceptance Test · Hanoi',
  'hdr.main.print':'STARDUCT MECHANICAL FACTORY',
  'hdr.rpt.print':'Factory Acceptance Test (FAT) Report – VAV Controller Calibration',
  'rpt.t1':'1. Equipment & Test Information',
  'rpt.t2':'2. Design / Reference Parameters',
  'rpt.t3':'3. BEFORE Calibration Test Data',
  'rpt.t4':'4. Calibration Result',
  'rpt.t5':'5. AFTER Calibration Verification',
  'rpt.t6':'6. Airflow Calibration Curve Q – ΔP',
  'rpt.t7':'7. Factory Traceability',
  'rpt.t8':'8. FAT Result',
  'rpt.t9':'9. Quality Approval',
  'lbl.model':'Model','lbl.serial':'Serial No',
  'lbl.size':'Size / Shape','lbl.date':'FAT Date',
  'lbl.qmin':'Q<sub>min</sub>','lbl.qmax':'Q<sub>max</sub> = Vnom ref',
  'lbl.ctrl':'Controller','lbl.sensor':'ΔP Sensor',
  'lbl.kold':'K_old (factory)','lbl.f':'F factor',
  'lbl.kcold':'K<sub>c,old</sub> = K_old × √F',
  'lbl.dpold':'ΔP<sub>Vnom,old</sub> → Belimo BEFORE',
  'lbl.knew':'K<sub>new</sub> (measured K_eff)',
  'lbl.dpnew':'ΔP<sub>Vnom,new</sub> → Belimo AFTER',
  'lbl.dpchg':'ΔP_Vnom Change (%)','lbl.ksource':'K/F Source',
  'lbl.err.before':'Max Error BEFORE (%)','lbl.err.after':'Max Error AFTER (%)',
  'lbl.tol':'Acceptance Tolerance','lbl.decision':'FAT Decision',
  'chart.qdp.title':'Q — ΔP (Pa)   ·   ΔP = (Q / Kv)²',
  'chart.qdp.x':'Flow Q','chart.qdp.y':'ΔP_VAV',
  'chart.qdp.l1':'ΔP = (Q/K_old)² [Before]','chart.qdp.l2':'ΔP = (Q/K_new)² [After]',
  'chart.qdp.l3':'BEFORE – Measured pts','chart.qdp.l4':'AFTER – Measured pts',
  'chart.nc.x':'Flow Q','chart.nc.y':'NC Level',
  'chart.nc.l1':'NC = NC_rated + 30·log(Q/Q_rated)',
  'chart.nc.l2':'+3 NC tolerance','chart.nc.l3':'−3 NC tolerance',
  'chart.nc.l4':'AFTER – Calc. NC pts',
  'signoff.tech':'FAT Engineer / Technician',
  'signoff.qa':'QA/QC Engineer',
  'signoff.pm':'Production Manager',
  'signoff.cust':'Customer Representative',
  'signoff.sig':'Signature',
  'signoff.date':'Date:',
},
};
function T(k,lng) { lng=lng||APP.lang; return (I18N[lng]||I18N.vi)[k]||(I18N.vi[k])||k; }

/* ══════════════════════════════════════════
   MODEL DATABASE
══════════════════════════════════════════ */
// ─── MODEL DATABASE ──────────────────────────────────────────────────────────
// Source: NSCA_VAV_KF_MASTER_FULL_ROUND_SQUARE.xlsx (MASTER_KF_TABLE)
//   Round: 10 sizes (4"–16") · Square: 13 sizes (200×200–800×800 mm)
//   Kc_old = K_raw × √F  |  ΔP_Vnom,old = (Qmax / Kc_old)²  |  ρ=1.2 kg/m³
// ─────────────────────────────────────────────────────────────────────────────
const MODEL_DB = {
  // ── ROUND ───────────────────────────────────────────────────────────────────
  // ── ROUND — Source: STARDUCT V7.9.6 · Intertek 880-2017 + ASHRAE 130-2025 ──
  // Removed: SVAV-S-07 (Ø178mm) and SVAV-S-09 (Ø229mm) — not in Starduct catalog
  "SVAV-S-04": {
    shape:"Round", inletSize:"102 mm", D_mm:102, area_m2:0.00817128,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:58, Qmid_m3h:175, Qmax_m3h:292,
    kraw:27.9, ffactorDefault:2.93,
    knote:"Intertek 106363362CRT / AHRI 880-2017", source:"Intertek / ASHRAE 130-2025",
    casingClass:"—", damperClass:"—", boxLeak:6.80, damperLeak:0,
    nc_rad:29, nc_dis:47, enClass:"—", ec:"EC 45W"
  },
  "SVAV-S-05": {
    shape:"Round", inletSize:"127 mm", D_mm:127, area_m2:0.01266769,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:91, Qmid_m3h:273, Qmax_m3h:456,
    kraw:43.3, ffactorDefault:2.44,
    knote:"AHRI 880-2017 certified", source:"Intertek / ASHRAE 130-2025",
    casingClass:"—", damperClass:"—", boxLeak:12.00, damperLeak:0,
    nc_rad:32, nc_dis:46, enClass:"—", ec:"EC 55W"
  },
  "SVAV-S-06": {
    shape:"Round", inletSize:"152 mm", D_mm:152, area_m2:0.01814584,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:131, Qmid_m3h:394, Qmax_m3h:657,
    kraw:62.0, ffactorDefault:1.9,
    knote:"Intertek 106259882CRT / 106363362CRT-001a", source:"Intertek / AHRI 880 PASS 2025",
    casingClass:"A", damperClass:"4", boxLeak:9.85, damperLeak:0,
    nc_rad:29, nc_dis:34, enClass:"A/4", ec:"EC 55W"
  },
  "SVAV-S-08": {
    shape:"Round", inletSize:"203 mm", D_mm:203, area_m2:0.03236547,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:233, Qmid_m3h:700, Qmax_m3h:1167,
    kraw:125.1, ffactorDefault:1.45,
    knote:"AHRI 880-2017 certified", source:"Intertek / ASHRAE 130-2025",
    casingClass:"—", damperClass:"—", boxLeak:0, damperLeak:18.06,
    nc_rad:19, nc_dis:21, enClass:"—", ec:"EC 65W"
  },
  "SVAV-S-10": {
    shape:"Round", inletSize:"254 mm", D_mm:254, area_m2:0.05067075,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:365, Qmid_m3h:1094, Qmax_m3h:1824,
    kraw:206.3, ffactorDefault:1.35,
    knote:"Intertek 106259885CRT / 106363362CRT-001b", source:"Intertek / AHRI 880 PASS 2025",
    casingClass:"A", damperClass:"1–2", boxLeak:5.10, damperLeak:31.43,
    nc_rad:33, nc_dis:36, enClass:"A/1–2", ec:"EC 80W"
  },
  "SVAV-S-12": {
    shape:"Round", inletSize:"305 mm", D_mm:305, area_m2:0.07306166,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:525, Qmid_m3h:1576, Qmax_m3h:2627,
    kraw:273.0, ffactorDefault:1.6,
    knote:"Intertek 106259890CRT / 106363362CRT-001c · Kv=273 (ASHRAE 130-2025)", source:"Intertek / AHRI 880 PASS 2025",
    casingClass:"Below A", damperClass:"1–2", boxLeak:66.70, damperLeak:40.10,
    nc_rad:33, nc_dis:34, enClass:"Below A/1–2", ec:"EC 95W"
  },
  "SVAV-S-14": {
    shape:"Round", inletSize:"356 mm", D_mm:356, area_m2:0.09953822,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:715, Qmid_m3h:2145, Qmax_m3h:3575,
    kraw:360.4, ffactorDefault:1.3,
    knote:"AHRI 880-2017 certified", source:"Intertek / ASHRAE 130-2025",
    casingClass:"—", damperClass:"—", boxLeak:91.56, damperLeak:44.07,
    nc_rad:34, nc_dis:38, enClass:"—", ec:"EC 110W"
  },
  "SVAV-S-16": {
    shape:"Round", inletSize:"406 mm", D_mm:406, area_m2:0.12946189,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:934, Qmid_m3h:2802, Qmax_m3h:4670,
    kraw:470.5, ffactorDefault:1.2,
    knote:"AHRI 880-2017 certified", source:"Intertek / ASHRAE 130-2025",
    casingClass:"—", damperClass:"—", boxLeak:118.38, damperLeak:71.14,
    nc_rad:36, nc_dis:40, enClass:"—", ec:"EC 130W"
  },
  // ── SQUARE — Kv interpolated from round models (STARDUCT V7.9.6 algorithm) ──
  // Leakage estimated via linear interpolation on equivalent diameter

  "SVAV-SQ-200": {
    shape:"Square", inletSize:"200×200 mm", W_mm:200, H_mm:200, area_m2:0.04, De_mm:225.68,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:288, Qmid_m3h:864, Qmax_m3h:1440,
    kraw:161.2, ffactorDefault:1.72,
    knote:"Kv interpolated from Starduct V7.9.6 round data · De=225.68mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:2.27, damperLeak:24.00,
    nc_rad:22, nc_dis:24
  },
  "SVAV-SQ-250": {
    shape:"Square", inletSize:"250×250 mm", W_mm:250, H_mm:250, area_m2:0.0625, De_mm:282.09,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:450, Qmid_m3h:1350, Qmax_m3h:2250,
    kraw:243.0, ffactorDefault:1.49,
    knote:"Kv interpolated from Starduct V7.9.6 round data · De=282.09mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:39.03, damperLeak:36.21,
    nc_rad:31, nc_dis:35
  },
  "SVAV-SQ-300": {
    shape:"Square", inletSize:"300×300 mm", W_mm:300, H_mm:300, area_m2:0.09, De_mm:338.51,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:648, Qmid_m3h:1944, Qmax_m3h:3240,
    kraw:330.4, ffactorDefault:1.40,
    knote:"Kv interpolated from Starduct V7.9.6 round data · De=338.51mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:83.04, damperLeak:42.71,
    nc_rad:33, nc_dis:36
  },
  "SVAV-SQ-350": {
    shape:"Square", inletSize:"350×350 mm", W_mm:350, H_mm:350, area_m2:0.1225, De_mm:394.93,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:882, Qmid_m3h:2646, Qmax_m3h:4410,
    kraw:446.1, ffactorDefault:1.22,
    knote:"Kv interpolated from Starduct V7.9.6 round data · De=394.93mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:112.44, damperLeak:65.15,
    nc_rad:35, nc_dis:39
  },
  "SVAV-SQ-400": {
    shape:"Square", inletSize:"400×400 mm", W_mm:400, H_mm:400, area_m2:0.16, De_mm:451.35,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:1152, Qmid_m3h:3456, Qmax_m3h:5760,
    kraw:523.1, ffactorDefault:1.15,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=451.35mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:146.3, damperLeak:87.92,
    nc_rad:37, nc_dis:41
  },
  "SVAV-SQ-450": {
    shape:"Square", inletSize:"450×450 mm", W_mm:450, H_mm:450, area_m2:0.2025, De_mm:507.77,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:1458, Qmid_m3h:4374, Qmax_m3h:7290,
    kraw:588.4, ffactorDefault:1.12,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=507.77mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:185.17, damperLeak:111.27,
    nc_rad:37, nc_dis:41
  },
  "SVAV-SQ-500": {
    shape:"Square", inletSize:"500×500 mm", W_mm:500, H_mm:500, area_m2:0.25, De_mm:564.19,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:1800, Qmid_m3h:5400, Qmax_m3h:9000,
    kraw:653.8, ffactorDefault:1.1,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=564.19mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:228.6, damperLeak:137.38,
    nc_rad:38, nc_dis:42
  },
  "SVAV-SQ-550": {
    shape:"Square", inletSize:"550×550 mm", W_mm:550, H_mm:550, area_m2:0.3025, De_mm:620.61,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:2178, Qmid_m3h:6534, Qmax_m3h:10890,
    kraw:719.2, ffactorDefault:1.08,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=620.61mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:276.61, damperLeak:166.23,
    nc_rad:38, nc_dis:42
  },
  "SVAV-SQ-600": {
    shape:"Square", inletSize:"600×600 mm", W_mm:600, H_mm:600, area_m2:0.36, De_mm:677.03,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:2592, Qmid_m3h:7776, Qmax_m3h:12960,
    kraw:784.6, ffactorDefault:1.06,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=677.03mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:329.18, damperLeak:197.82,
    nc_rad:38, nc_dis:42
  },
  "SVAV-SQ-650": {
    shape:"Square", inletSize:"650×650 mm", W_mm:650, H_mm:650, area_m2:0.4225, De_mm:733.45,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:3042, Qmid_m3h:9126, Qmax_m3h:15210,
    kraw:850.0, ffactorDefault:1.05,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=733.45mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:386.33, damperLeak:232.17,
    nc_rad:38, nc_dis:42
  },
  "SVAV-SQ-700": {
    shape:"Square", inletSize:"700×700 mm", W_mm:700, H_mm:700, area_m2:0.49, De_mm:789.87,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:3528, Qmid_m3h:10584, Qmax_m3h:17640,
    kraw:915.3, ffactorDefault:1.04,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=789.87mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:448.06, damperLeak:269.26,
    nc_rad:38, nc_dis:42
  },
  "SVAV-SQ-750": {
    shape:"Square", inletSize:"750×750 mm", W_mm:750, H_mm:750, area_m2:0.5625, De_mm:846.28,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:4050, Qmid_m3h:12150, Qmax_m3h:20250,
    kraw:980.7, ffactorDefault:1.03,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=846.28mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:514.35, damperLeak:309.1,
    nc_rad:38, nc_dis:42
  },
  "SVAV-SQ-800": {
    shape:"Square", inletSize:"800×800 mm", W_mm:800, H_mm:800, area_m2:0.64, De_mm:902.7,
    Vmin_mps:2, Vmid_mps:6, Vmax_mps:10,
    Qmin_m3h:4608, Qmid_m3h:13824, Qmax_m3h:23040,
    kraw:1046.1, ffactorDefault:1.02,
    knote:"Kv scaled from S-16 (STARDUCT V7.9.6) · De=902.7mm", source:"Intertek / STARDUCT interpolation",
    casingClass:"—", damperClass:"—", boxLeak:585.22, damperLeak:351.68,
    nc_rad:38, nc_dis:42
  },
};

/* ══════════════════════════════════════════
   STATE
══════════════════════════════════════════ */
const STATE = {
  step: 1,
  modelKey: null,
  vnomRef: 0, kold: 0, ffactor: 0, kcOld: 0, dpvnomOld: 0,
  kNew: 0, dpvnomNew: 0, dpvnomChg: 0,
  beforeData: [], afterData: [],
  beforeMaxErr: null,
  fatResult: null    // 'PASS' | 'FAIL' | null
};

const SETPTS = [20, 40, 60, 80, 100];

/* ══════════════════════════════════════════
   HELPERS
══════════════════════════════════════════ */
const $  = id => document.getElementById(id);
const nv = id => { const v = parseFloat($( id)?.value); return isFinite(v) ? v : 0; };
const setVal = (id, v, dec = 2) => { const el = $(id); if (el) el.value = (v !== null && v !== undefined && isFinite(v)) ? (dec === 0 ? Math.round(v) : v.toFixed(dec)) : ''; };

function median(arr) {
  const a = [...arr].sort((x,y)=>x-y), n = a.length;
  return n ? (n%2 ? a[Math.floor(n/2)] : (a[n/2-1]+a[n/2])/2) : 0;
}

/* ══════════════════════════════════════════
   STEP NAVIGATION
══════════════════════════════════════════ */
function goStep(n) {
  rebuildIDs();
  STATE.step = n;
  SETPTS.forEach((_, i) => {
    const p = document.getElementById(`panel${i+1}`);
    const t = document.getElementById(`stab${i+1}`);
    if (p) p.classList.toggle('active', i+1 === n);
    if (t) {
      t.classList.toggle('active', i+1 === n);
      t.classList.toggle('done', i+1 < n);
    }
  });
  // special case step 5 = panel5
  for (let i=1; i<=6; i++) {
    const p = $(`panel${i}`), t = $(`stab${i}`), sn = $(`snum${i}`);
    if (!p) continue;
    p.classList.toggle('active', i === n);
    if (t) {
      t.classList.toggle('active', i === n);
      t.classList.toggle('done', i < n);
    }
    if (sn) {
      if (i < n) sn.textContent = '✓';
      else if (i === n) sn.textContent = String(i);
      else sn.textContent = String(i);
    }
  }
  if (n === 3) buildKeffTable();
  if (n === 4) populateStep4();
  if (n === 5) {
    buildAfterTable();
    // defer chart render so panel is visible first
    setTimeout(renderAfterChart, 80);
  }
  updateFooter();
}

/* ══════════════════════════════════════════
   STEP 1 – LOAD MODEL
══════════════════════════════════════════ */
function loadModel() {
  const key = $('modelSelect').value;
  if (!key || !MODEL_DB[key]) return;
  const d = MODEL_DB[key];
  STATE.modelKey = key;
  // Reset after table when model changes
  const atbody = $('after-tbody'); if(atbody) atbody.innerHTML='';

  // Fill F factor (editable by technician from catalog)
  $('ffactor').value = d.ffactorDefault;

  // Sidebar
  $('sb-model').textContent  = key;
  $('sb-inlet').textContent  = d.inletSize + (d.De_mm ? '  (De=' + d.De_mm + ' mm)' : '');
  $('sb-area').textContent   = d.area_m2.toFixed(6) + ' m²';
  $('sb-qmax').textContent   = d.Qmax_m3h.toLocaleString() + ' m³/h';
  $('sb-qmid').textContent   = d.Qmid_m3h.toLocaleString() + ' m³/h';
  $('sb-qmin').textContent   = d.Qmin_m3h.toLocaleString() + ' m³/h';
  $('sb-kold').textContent   = d.kraw.toFixed(2);
  $('sb-f').textContent      = d.ffactorDefault.toFixed(2);
  $('sb-casing').textContent = d.casingClass;
  $('sb-damper').textContent = d.damperClass;
  $('sb-boxleak').textContent  = d.boxLeak > 0 ? d.boxLeak + ' m³/h' : '—';
  $('sb-dleak').textContent    = d.damperLeak > 0 ? d.damperLeak + ' m³/h' : '—';
  $('sb-knote').textContent    = d.knote || '—';

  recalcStep1();
}

function recalcStep1() {
  const key = $('modelSelect').value;
  if (!key || !MODEL_DB[key]) return;
  const d = MODEL_DB[key];

  const vnom  = d.Qmax_m3h;           // LOCKED: always Qmax from catalogue
  const koldV = d.kraw;
  const ff    = parseFloat($('ffactor').value) || d.ffactorDefault;

  STATE.vnomRef = vnom;
  STATE.kold    = koldV;
  STATE.ffactor = ff;

  const kc    = koldV * Math.sqrt(ff);
  const dpOld = Math.pow(vnom / kc, 2);

  STATE.kcOld    = kc;
  STATE.dpvnomOld = dpOld;

  // Display
  setVal('vnomref',     vnom,  1);
  setVal('kold',        koldV, 4);
  setVal('ffactor_disp',ff,    3);
  setVal('kc_old',      kc,    2);
  setVal('dpvnom_old',  dpOld, 1);

  // Sidebar sync
  $('sb-f').textContent  = ff.toFixed(3);
  $('sb-kc').textContent = kc.toFixed(2);

  // Belimo callout
  $('belimo-old-box').style.display = 'flex';
  $('belimo-old-val').textContent   = dpOld.toFixed(1) + ' Pa';
  $('belimo-old-vnom').textContent  = vnom.toFixed(1);

  $('btn-step1-next').disabled = false;

  // Show K/F source note dynamically in Step 1
  const noteEl = $('s1-knote-alert');
  if (noteEl) {
    const isInferred = (d.knote || '').toLowerCase().includes('suy lu');
    noteEl.style.color = isInferred ? '#9a3412' : '#166534';
    noteEl.textContent = '📋 K/F nguồn: ' + (d.knote || '—') +
      (isInferred ? ' — Cần xác nhận lại bằng FAT thực tế.' : ' ✔');
  }

  // Pre-fill Std Flow targets in BEFORE (Qmax × ratio for each setpoint)
  SETPTS.forEach(p => {
    const qStd = (p / 100) * vnom;
    const el = $(`b${p}std`);
    if (el) el.value = qStd.toFixed(1);
    // AFTER targets will be set when entering step 5
  });

  updateStatus('Step 1 ✔ – ' + key + ' · Qmax = ' + vnom + ' m³/h · ΔP_Vnom,old = ' + dpOld.toFixed(1) + ' Pa → nhập vào Belimo.');
}

function confirmStep1() {
  if (!STATE.modelKey || !STATE.dpvnomOld) { alert('Hãy chọn model trước.'); return; }
  goStep(2);
}

/* ══════════════════════════════════════════
   STEP 2 – BUILD BEFORE TABLE
══════════════════════════════════════════ */
function buildBeforeTable() {
  const tbody = $('before-tbody');
  if (!tbody) return;
  tbody.innerHTML = '';
  SETPTS.forEach(p => {
    const qStd = STATE.vnomRef ? ((p/100)*STATE.vnomRef).toFixed(2) : '';
    tbody.innerHTML += `
      <tr>
        <td class="setpt">${p}</td>
        <td><input type="number" id="b${p}std" class="inp-entry" step="0.1" value="${qStd}" oninput="onBeforeChange()"/></td>
        <td><input type="number" id="b${p}dp"  class="inp-entry" step="0.1" placeholder="ΔP_VAV (Pa)" oninput="onBeforeChange()"/></td>
        <td><input type="number" id="b${p}vav" class="inp-entry" step="0.1" placeholder="(opt)"/></td>
        <td class="keff-cell"><input type="number" id="b${p}keff" class="inp-result" readonly tabindex="-1"/></td>
        <td class="computed"><input type="number" id="b${p}err" class="inp-result" readonly tabindex="-1"/></td>
        <td class="computed" style="text-align:center" id="b${p}stat">—</td>
      </tr>`;
  });
}

function onBeforeChange() {
  SETPTS.forEach(p => {
    const q = parseFloat($(`b${p}std`)?.value || 0);
    const dp = parseFloat($(`b${p}dp`)?.value || 0);
    if (q > 0 && dp > 0) {
      setVal(`b${p}keff`, q / Math.sqrt(dp), 3);
    } else {
      setVal(`b${p}keff`, null);
    }
  });
}

function calcBefore() {
  const tol = nv('tolerance') || 5;
  const errs = [];
  SETPTS.forEach(p => {
    const vav = parseFloat($(`b${p}vav`)?.value || 0);
    const std = parseFloat($(`b${p}std`)?.value || 0);
    const dp  = parseFloat($(`b${p}dp`)?.value  || 0);
    if (std > 0 && dp > 0) {
      const keff = std / Math.sqrt(dp);
      setVal(`b${p}keff`, keff, 3);
    }
    if (vav > 0 && std > 0) {
      const e = (vav - std) / std * 100;
      setVal(`b${p}err`, e, 2);
      const st = $(`b${p}stat`);
      if (st) { st.innerHTML = Math.abs(e) <= tol ? '<span class="pass-badge">PASS</span>' : '<span class="fail-badge">FAIL</span>'; }
      errs.push(e);
    }
  });

  $('before-summary').style.display = errs.length ? 'grid' : 'none';
  if (errs.length) {
    const absE = errs.map(x => Math.abs(x));
    const maxE = Math.max(...absE);
    const avgE = errs.reduce((a,b)=>a+b,0)/errs.length;
    $('b-maxerr').textContent = maxE.toFixed(2) + '%';
    $('b-avgerr').textContent = avgE.toFixed(2) + '%';
    STATE.beforeMaxErr = maxE;
  }

  // Count valid K_eff points
  const nPts = SETPTS.filter(p => {
    const q = parseFloat($(`b${p}std`)?.value||0);
    const dp= parseFloat($(`b${p}dp`)?.value||0);
    return q > 0 && dp > (nv('dp-min')||0);
  }).length;
  $('b-npts').textContent = nPts;

  $('btn-step2-next').disabled = nPts === 0;
  if (nPts > 0) updateStatus('Step 2: BEFORE data captured (' + nPts + ' điểm hợp lệ).');
}

/* ══════════════════════════════════════════
   STEP 3 – K_EFF TABLE + CALC
══════════════════════════════════════════ */
function buildKeffTable() {
  const tbody = $('keff-tbody');
  if (!tbody) return;
  const dpMin = parseFloat($('dp-min')?.value) || 0;
  const method = $('keff-method')?.value || 'p100';
  tbody.innerHTML = '';

  SETPTS.forEach(p => {
    const q  = parseFloat($(`b${p}std`)?.value || 0);
    const dp = parseFloat($(`b${p}dp`)?.value  || 0);
    const keff = (q > 0 && dp > dpMin) ? q / Math.sqrt(dp) : null;
    const valid = keff !== null;

    let use = false;
    if (method === 'p100' && p === 100 && valid) use = true;
    if ((method === 'avg' || method === 'med') && valid) use = true;

    tbody.innerHTML += `
      <tr>
        <td class="setpt">${p}</td>
        <td style="text-align:right;font-family:var(--mono)">${q > 0 ? q.toFixed(1) : '—'}</td>
        <td style="text-align:right;font-family:var(--mono)">${dp > 0 ? dp.toFixed(1) : '—'}</td>
        <td class="keff-cell">${keff !== null ? keff.toFixed(3) : '—'}</td>
        <td style="text-align:center">${
          use   ? '<span class="pass-badge">✔ Dùng</span>'
        : valid ? '<span style="color:#94a3b8;font-size:11px">—</span>'
        :         '<span style="color:#fca5a5;font-size:11px">Bỏ qua</span>'
        }</td>
      </tr>`;
  });
}

function calcStep3() {
  const dpMin  = parseFloat($('dp-min')?.value) || 0;
  const method = $('keff-method')?.value || 'p100';
  const vnom   = STATE.vnomRef;

  if (!vnom) { alert('Chưa có Vnom ref. Hãy quay lại Step 1 và chọn model.'); return; }

  // Rebuild display table first
  buildKeffTable();

  // Collect valid points
  const pts = SETPTS.map(p => {
    const q  = parseFloat($(`b${p}std`)?.value || 0);
    const dp = parseFloat($(`b${p}dp`)?.value  || 0);
    return { p, q, dp, keff: (q > 0 && dp > dpMin) ? q / Math.sqrt(dp) : null };
  }).filter(x => x.keff !== null);

  if (!pts.length) {
    alert('Chưa có dữ liệu BEFORE hợp lệ (cần Std Flow > 0 và ΔP_VAV > Min ΔP).\nHãy quay lại Step 2 và nhập dữ liệu.');
    $('btn-step3-next').disabled = true;
    return;
  }

  let kNew = 0;
  if (method === 'p100') {
    const pt100 = pts.find(x => x.p === 100);
    if (!pt100) { alert('Không có dữ liệu điểm 100%. Chọn method khác (Avg/Median) hoặc nhập dữ liệu 100%.'); return; }
    kNew = pt100.keff;
  } else if (method === 'avg') {
    kNew = pts.reduce((a, x) => a + x.keff, 0) / pts.length;
  } else {
    kNew = median(pts.map(x => x.keff));
  }

  const dpNew = Math.pow(vnom / kNew, 2);
  const dpChg = STATE.dpvnomOld ? (dpNew - STATE.dpvnomOld) / STATE.dpvnomOld * 100 : 0;

  STATE.kNew      = kNew;
  STATE.dpvnomNew = dpNew;
  STATE.dpvnomChg = dpChg;

  setVal('s3-vnomref', vnom,              1);
  setVal('s3-knew',    kNew,              3);
  setVal('s3-dpold',   STATE.dpvnomOld,   1);
  setVal('s3-dpnew',   dpNew,             1);
  setVal('s3-dpchg',   dpChg,             2);

  $('btn-step3-next').disabled = false;
  updateStatus('Step 3: K_new = ' + kNew.toFixed(2) + ' → ΔP_Vnom,new = ' + dpNew.toFixed(2) + ' Pa');
}

/* ══════════════════════════════════════════
   STEP 4 – LOCK
══════════════════════════════════════════ */
function populateStep4() {
  $('belimo-new-val').textContent  = STATE.dpvnomNew.toFixed(1) + ' Pa';
  $('belimo-new-vnom').textContent = STATE.vnomRef.toFixed(1);
  $('belimo-new-knew').textContent = STATE.kNew.toFixed(3);
  setVal('s4-dpold', STATE.dpvnomOld, 1);
  setVal('s4-dpnew', STATE.dpvnomNew, 1);
  setVal('s4-kold',  STATE.kold, 4);
  setVal('s4-knew',  STATE.kNew, 3);
  setVal('s4-dpchg', STATE.dpvnomChg, 2);
}

function confirmStep4() {
  if (!STATE.dpvnomNew) { alert('ΔP_Vnom,new chưa được tính. Quay lại Step 3.'); return; }
  updateStatus('Step 4: ΔP_Vnom,new đã lock = ' + STATE.dpvnomNew.toFixed(1) + ' Pa → đã nhập Belimo.');
  goStep(5);
}

/* ══════════════════════════════════════════
   STEP 5 – AFTER TABLE + CALC
══════════════════════════════════════════ */
function resetAfterTable() {
  if (!confirm('Xóa toàn bộ dữ liệu AFTER và nhập lại từ đầu?')) return;
  const tbody = $('after-tbody');
  if (tbody) tbody.innerHTML = '';   // force full rebuild
  STATE.fatResult = null;
  const vd = $('fat-verdict');
  if (vd) { vd.className='fat-verdict pending'; vd.textContent='Chưa đủ dữ liệu AFTER để đánh giá FAT.'; }
  $('a-maxerr').textContent='—'; $('a-avgerr').textContent='—'; $('a-beforeref').textContent='—';
  buildAfterTable();
}

function buildAfterTable() {
  const tbody = $('after-tbody');
  if (!tbody) return;
  // Preserve user data on re-navigation, only reset if model changed
  if (tbody.querySelector('tr')) {
    // Update Std Flow targets if Vnom changed but keep user VAV entries
    SETPTS.forEach(p => {
      const stdEl = $(`a${p}std`);
      if (stdEl && (!stdEl.value || stdEl.dataset.auto === '1')) {
        const q = STATE.vnomRef ? ((p/100)*STATE.vnomRef).toFixed(1) : '';
        stdEl.value = q;
        stdEl.dataset.auto = '1';
      }
    });
    return;
  }
  // First build
  const rows = [];
  SETPTS.forEach(p => {
    const qStd = STATE.vnomRef ? ((p/100)*STATE.vnomRef).toFixed(2) : '';
    rows.push(`<tr>
      <td class="setpt">${p}%</td>
      <td><input type="number" id="a${p}vav" class="inp-entry" step="0.1"
          placeholder="↑ Nhập tại đây" oninput="calcAfter()"/></td>
      <td><input type="number" id="a${p}std" class="inp-entry" step="0.1"
          value="${qStd}" data-auto="1" oninput="this.dataset.auto='0';calcAfter()"/></td>
      <td><input type="number" id="a${p}dp"  class="inp-entry" step="0.1"
          placeholder="ΔP (opt)" oninput="calcAfter()"/></td>
      <td class="computed"><input type="number" id="a${p}err" class="inp-result" readonly tabindex="-1"/></td>
      <td class="computed" style="text-align:center" id="a${p}stat">—</td>
    </tr>`);
  });
  tbody.innerHTML = rows.join('');
}

function calcAfter() {
  const tol = nv('tolerance') || 5;
  const errs = [];
  SETPTS.forEach(p => {
    const vav = parseFloat($(`a${p}vav`)?.value||0);
    const std = parseFloat($(`a${p}std`)?.value||0);
    if (vav > 0 && std > 0) {
      const e = (vav - std)/std*100;
      setVal(`a${p}err`, e, 2);
      const st = $(`a${p}stat`);
      if (st) { st.innerHTML = Math.abs(e) <= tol ? '<span class="pass-badge">PASS</span>' : '<span class="fail-badge">FAIL</span>'; }
      errs.push(e);
    }
  });

  if (!errs.length) return;

  const absE = errs.map(x=>Math.abs(x));
  const maxE = Math.max(...absE);
  const avgE = errs.reduce((a,b)=>a+b,0)/errs.length;

  $('a-maxerr').textContent = maxE.toFixed(2) + '%';
  $('a-avgerr').textContent = avgE.toFixed(2) + '%';
  if (STATE.beforeMaxErr !== null) $('a-beforeref').textContent = STATE.beforeMaxErr.toFixed(2) + '%';

  STATE.fatResult = maxE <= tol ? 'PASS' : 'FAIL';

  const vd = $('fat-verdict');
  if (STATE.fatResult === 'PASS') {
    vd.className = 'fat-verdict pass';
    vd.innerHTML = `✔ FAT PASS – Max Error AFTER = ${maxE.toFixed(2)}% ≤ ±${tol}%. Sẵn sàng xuất xưởng.`;
  } else {
    vd.className = 'fat-verdict fail';
    vd.innerHTML = `✘ FAT FAIL – Max Error AFTER = ${maxE.toFixed(2)}% > ±${tol}%. Yêu cầu hiệu chỉnh lại.`;
  }

  renderAfterChart();
  generateReport(true);   // silent: no popup, charts already rendered above
  updateStatus('Step 5: FAT ' + STATE.fatResult + ' · Max Error AFTER = ' + maxE.toFixed(2) + '%');
  $('footer-status').textContent = 'FAT ' + STATE.fatResult + ' · Max Error = ' + maxE.toFixed(2) + '%';
}

/* ══════════════════════════════════════════
   CHARTS  – Q vs ΔP  &  Q vs NC
══════════════════════════════════════════ */
const charts = {};
function destroyChart(id) { if (charts[id]) { charts[id].destroy(); delete charts[id]; } }

// ── Chart 1: Q vs ΔP ──────────────────────────────────────────
// ΔP = (Q / Kv)²  where Kv = K_new (m³/h/√Pa)
// Plots: theoretical curve (K_new), BEFORE measured pts, AFTER measured pts
function renderChartQDP() {
  destroyChart('chartQDP');
  const ctx = $('chartQDP'); if (!ctx) return;

  const kn  = STATE.kNew  || STATE.kcOld || 1;  // prefer K_new after cal
  const kOld= STATE.kcOld || kn;
  const qmax= STATE.vnomRef || 1;

  // Theoretical curves: ΔP = (Q/K)²  – in SI (Pa vs m³/h)
  const steps = 30;
  const theoNew = [], theoOld = [];
  for (let i = 0; i <= steps; i++) {
    const q = (i / steps) * qmax * 1.05;
    theoNew.push({ x: q, y: Math.pow(q / kn,   2) });
    theoOld.push({ x: q, y: Math.pow(q / kOld, 2) });
  }

  // Measured points – BEFORE (Q_std vs ΔP_VAV)
  const bPts = SETPTS.map(p => {
    const q  = parseFloat($(`b${p}std`)?.value || 0);
    const dp = parseFloat($(`b${p}dp`)?.value  || 0);
    return (q > 0 && dp > 0) ? { x: q, y: dp } : null;
  }).filter(Boolean);

  // Measured points – AFTER
  const aPts = SETPTS.map(p => {
    const q  = parseFloat($(`a${p}std`)?.value || 0);
    const dp = parseFloat($(`a${p}dp`)?.value  || 0);
    return (q > 0 && dp > 0) ? { x: q, y: dp } : null;
  }).filter(Boolean);

  charts['chartQDP'] = new Chart(ctx, {
    type: 'scatter',
    data: { datasets: [
      {
        label: 'ΔP = (Q/K_old)²  [Before]',
        data: theoOld, type: 'line', showLine: true,
        borderColor: '#94a3b8', borderDash: [6,3], borderWidth: 1.5,
        pointRadius: 0, fill: false, tension: 0.3
      },
      {
        label: 'ΔP = (Q/K_new)²  [After cal.]',
        data: theoNew, type: 'line', showLine: true,
        borderColor: '#e8541e', borderDash: [], borderWidth: 2,
        pointRadius: 0, fill: false, tension: 0.3
      },
      {
        label: 'BEFORE – measured pts',
        data: bPts,
        borderColor: '#64748b', backgroundColor: 'rgba(100,116,139,.7)',
        pointRadius: 6, pointStyle: 'circle', showLine: false
      },
      {
        label: 'AFTER – measured pts',
        data: aPts,
        borderColor: '#1a4a8a', backgroundColor: 'rgba(26,74,138,.8)',
        pointRadius: 6, pointStyle: 'triangle', showLine: false
      }
    ]},
    options: {
      responsive: true, maintainAspectRatio: false,
      plugins: {
        legend: {
          position: 'bottom',
          labels: {
            usePointStyle: true,
            pointStyle: 'line',
            boxWidth: 24,
            boxHeight: 2,
            padding: 8,
            font: { size: 9.5 }
          }
        },
        title: { display: true, text: 'Q — ΔP (Pa)   ·   ΔP = (Q / Kv)²', font: { size: 12, weight: '700' } }
      },
      scales: {
        x: { type: 'linear', title: { display: true, text: 'Flow Q (m³/h)', font: { size: 10 } }, min: 0 },
        y: { title: { display: true, text: 'ΔP_VAV (Pa)', font: { size: 10 } }, min: 0 }
      }
    }
  });
}

// ── Chart 2: Q vs NC (AHRI 880) ──────────────────────────────
// NC(Q) = NC_rated + 30 · log₁₀(Q / Q_rated)
// Q_rated = Qmax (Vnom ref), NC_rated from user input
function renderChartNC() {
  destroyChart('chartNC');
  const ctx = $('chartNC'); if (!ctx) return;

  const ncRated = parseFloat($('nc-rated')?.value) || 35;
  const qRated  = STATE.vnomRef || 1;

  // Full NC curve: Q from Qmin (~0.2·Qmax) to Qmax
  const ncCurve = [];
  for (let i = 0; i <= 40; i++) {
    const q  = (i / 40) * qRated * 1.05;
    if (q <= 0) continue;
    const nc = ncRated + 30 * Math.log10(q / qRated);
    ncCurve.push({ x: q, y: Math.round(nc * 10) / 10 });
  }

  // NC at actual AFTER flow points
  const afterPts = SETPTS.map(p => {
    const q = parseFloat($(`a${p}std`)?.value || 0);
    if (q <= 0) return null;
    const nc = ncRated + 30 * Math.log10(q / qRated);
    return { x: q, y: Math.round(nc * 10) / 10 };
  }).filter(Boolean);

  // NC acceptance band: ±3 NC
  const ncBandHi = ncCurve.map(pt => ({ x: pt.x, y: pt.y + 3 }));
  const ncBandLo = ncCurve.map(pt => ({ x: pt.x, y: pt.y - 3 }));

  charts['chartNC'] = new Chart(ctx, {
    type: 'scatter',
    data: { datasets: [
      {
        label: 'NC = NC_rated + 30·log(Q/Q_rated)',
        data: ncCurve, type: 'line', showLine: true,
        borderColor: '#1a4a8a', borderWidth: 2.5,
        pointRadius: 0, fill: false, tension: 0.3
      },
      {
        label: '+3 NC tolerance',
        data: ncBandHi, type: 'line', showLine: true,
        borderColor: '#fbbf24', borderDash: [4, 3], borderWidth: 1,
        pointRadius: 0, fill: false, tension: 0.3
      },
      {
        label: '−3 NC tolerance',
        data: ncBandLo, type: 'line', showLine: true,
        borderColor: '#fbbf24', borderDash: [4, 3], borderWidth: 1,
        pointRadius: 0, fill: false, tension: 0.3
      },
      {
        label: 'AFTER – calc. NC pts',
        data: afterPts,
        borderColor: '#e8541e', backgroundColor: 'rgba(232,84,30,.8)',
        pointRadius: 6, pointStyle: 'triangle', showLine: false
      }
    ]},
    options: {
      responsive: true, maintainAspectRatio: false,
      plugins: {
        legend: {
          position: 'bottom',
          labels: {
            usePointStyle: true,
            pointStyle: 'line',
            boxWidth: 24,
            boxHeight: 2,
            padding: 8,
            font: { size: 9.5 }
          }
        },
        title: {
          display: true,
          text: `Q — NC  ·  NC_rated = ${ncRated}  ·  AHRI 880: NC(Q) = NC_r + 30·log(Q/Q_r)`,
          font: { size: 11, weight: '700' }
        }
      },
      scales: {
        x: { type: 'linear', title: { display: true, text: 'Flow Q (m³/h)', font: { size: 10 } }, min: 0 },
        y: { title: { display: true, text: 'NC Level', font: { size: 10 } } }
      }
    }
  });
}

function renderAfterChart() {
  renderChartQDP();
  renderChartNC();
}

// stubs for old chart IDs (kept to avoid reference errors from old generateReport calls)
function renderChartFlowAccuracy() {}
function renderChartError() {}

/* ══════════════════════════════════════════
   PRINT  – full i18n + unit translation
══════════════════════════════════════════ */
function printReport(lang, units) {
  // Close dropdown
  document.getElementById('printDropdown')?.classList.remove('open');

  // Switch to requested lang/units and re-render
  const prevLang  = APP.lang;
  const prevUnits = APP.units;
  APP.lang  = lang  || 'vi';
  APP.units = units || 'si';

  // Rebuild report data in target lang/units
  generateReport(true);

  // Wait for charts to paint, then capture + build print page
  requestAnimationFrame(() => {
    const canvasQDP = document.getElementById('chartQDP');
    const canvasNC  = document.getElementById('chartNC');
    const imgQDP = (canvasQDP && canvasQDP.width > 0) ? canvasQDP.toDataURL('image/png') : null;
    const imgNC  = (canvasNC  && canvasNC.width  > 0) ? canvasNC.toDataURL('image/png')  : null;

    // Collect localised report data
    const d   = STATE.modelKey ? MODEL_DB[STATE.modelKey] : null;
    const tol = parseFloat(document.getElementById('tolerance')?.value) || 5;

    // style: 'hi'=yellow highlight, 'pro'=prominent orange, else=normal
    const cellStyle = (s,extra) => {
      if (s==='hi')  return `background:#fef3c7;font-weight:700;color:#92400e;padding:5px 8px;border:1px solid #cbd5e1;font-family:monospace;${extra||''}`;
      if (s==='pro') return `background:#fff7ed;border:2px solid #e8541e;color:#9a3412;font-weight:800;font-size:15px;padding:7px 10px;${extra||''}`;
      return `padding:5px 8px;border:1px solid #cbd5e1;font-family:monospace;${extra||''}`;
    };
    const row = (lbl,v1,lbl2,v2,s1,s2) => `<tr>
      <td style="background:#f1f5f9;font-weight:600;font-size:11.5px;padding:5px 8px;border:1px solid #cbd5e1;width:22%">${lbl}</td>
      <td style="${cellStyle(s1)}">${v1||'—'}</td>
      ${lbl2!=null?`<td style="background:#f1f5f9;font-weight:600;font-size:11.5px;padding:5px 8px;border:1px solid #cbd5e1;width:22%">${lbl2}</td>
      <td style="${cellStyle(s2)}">${v2||'—'}</td>`:''}
    </tr>`;

    const secTitle = (t) => `<div style="font-size:13px;font-weight:700;color:#0d1f3c;background:#e8f0fe;padding:5px 10px;margin:14px 0 0;border-left:4px solid #e8541e;border-radius:0 4px 4px 0">${t}</div>`;
    const chartImg = (src, fallback) => src
      ? `<img src="${src}" style="width:100%;height:auto;display:block;"/>`
      : `<div style="height:220px;display:flex;align-items:center;justify-content:center;background:#f8fafc;color:#94a3b8;font-size:12px">${fallback||'Chart not available'}</div>`;

    // Sign-off cell builder
    const soCell = (label, name) => `<div style="padding:10px 12px 6px;border:1px solid #cbd5e1;flex:1">
      <div style="font-size:10px;font-weight:700;color:#475569;text-transform:uppercase;letter-spacing:.4px;margin-bottom:5px">${label}</div>
      <div style="font-size:13px;font-weight:600;font-family:monospace;border-bottom:1.5px solid #334155;padding-bottom:2px;margin-bottom:20px">${name||'—'}</div>
      <div style="border-bottom:1px solid #94a3b8;height:32px;margin-bottom:3px"></div>
      <div style="font-size:9px;color:#94a3b8;text-align:center">${T('signoff.sig',lang)}</div>
    </div>`;

    // FAT decision color
    const decColor = STATE.fatResult==='PASS'?'#166534':STATE.fatResult==='FAIL'?'#9b1c1c':'#475569';

    // ── Helper: data table row ──────────────────────────────────────────────────
    const dRow = (cells, bg) => {
      const s = bg||'white';
      return '<tr>' + cells.map((c,i) => {
        const isLbl = i===0;
        const base  = 'padding:5px 8px;border:1px solid #dde3ec;font-size:11.5px;';
        const style = isLbl
          ? base+'background:#eef2f9;font-weight:600;color:#334155;width:28%'
          : base+'background:'+s+';font-family:monospace;color:#1e293b';
        return '<td style="'+style+'">'+c+'</td>';
      }).join('') + '</tr>';
    };
    // data table (2-col key/value)
    const kv = (lbl,v,style2) => {
      const valStyle = 'padding:5px 8px;border:1px solid #dde3ec;font-size:11.5px;font-family:monospace;color:#1e293b;'+(style2||'');
      return '<tr>'
        +'<td style="padding:5px 8px;border:1px solid #dde3ec;font-size:11.5px;background:#eef2f9;font-weight:600;color:#334155;width:22%">'+lbl+'</td>'
        +'<td style="'+valStyle+'">'+(v||'—')+'</td>'
        +'</tr>';
    };
    // 4-col kv pair on one row
    const kv4 = (l1,v1,l2,v2,v2style) => {
      const lStyle = 'padding:5px 8px;border:1px solid #dde3ec;font-size:11.5px;background:#eef2f9;font-weight:600;color:#334155;width:22%';
      const vStyle = 'padding:5px 8px;border:1px solid #dde3ec;font-size:11.5px;font-family:monospace;color:#1e293b;';
      const v2Style = vStyle+(v2style||'');
      return '<tr>'
        +'<td style="'+lStyle+'">'+l1+'</td><td style="'+vStyle+'">'+(v1||'—')+'</td>'
        +(l2!=null?'<td style="'+lStyle+'">'+l2+'</td><td style="'+v2Style+'">'+(v2||'—')+'</td>':'')
        +'</tr>';
    };
    // Section title
    const S = (n,t) => '<div style="font-size:12.5px;font-weight:700;color:#fff;background:#0d1f3c;'
      +'padding:6px 12px;margin:16px 0 0;border-left:5px solid #e8541e;display:flex;align-items:center;gap:8px">'
      +'<span style="background:#e8541e;color:#fff;border-radius:50%;width:22px;height:22px;'
      +'display:inline-flex;align-items:center;justify-content:center;font-size:11px;font-weight:800;flex-shrink:0">'+n+'</span>'
      +'<span>'+t+'</span></div>';
    // Table wrapper
    const tbl = (inner) => '<table style="width:100%;border-collapse:collapse;font-size:11.5px;margin-top:1px">'+inner+'</table>';

    const reportHTML = `
    <!-- ══════════════════════════════════════════════════
         §1  GENERAL INFORMATION
    ══════════════════════════════════════════════════ -->
    ${S(1, T('rpt.t1',lang))}
    <table style="width:100%;border-collapse:collapse">
      <colgroup><col style="width:20%"><col style="width:30%"><col style="width:20%"><col style="width:30%"></colgroup>
      ${kv4(lang==='vi'?'Nhà sản xuất':'Manufacturer',       'NSCA – Starduct',
            lang==='vi'?'Ngày kiểm tra':'Test Date',           document.getElementById('testDate')?.value||'—')}
      ${kv4(lang==='vi'?'Model':'Model',                       STATE.modelKey||'—',
            lang==='vi'?'Serial Number':'Serial Number',        document.getElementById('serial')?.value||'—')}
      ${kv4(lang==='vi'?'Kích thước / Hình dạng':'Unit Size',
             d ? d.inletSize+(d.De_mm?' [De='+d.De_mm+' mm]':'')+'  ('+d.shape+')':'—',
            'Controller',                                       document.getElementById('controller')?.value||'Belimo')}
      ${kv4(lang==='vi'?'Mã Test Rig':'Test Rig ID',           document.getElementById('sensor')?.value||'—',
            lang==='vi'?'Kỹ thuật viên':'Operator',            document.getElementById('technician')?.value||'—')}
    </table>

    <!-- ══════════════════════════════════════════════════
         §2  DESIGN / REFERENCE PARAMETERS
    ══════════════════════════════════════════════════ -->
    ${S(2, T('rpt.t2',lang))}
    <table style="width:100%;border-collapse:collapse">
      <colgroup><col style="width:24%"><col style="width:26%"><col style="width:24%"><col style="width:26%"></colgroup>
      ${kv4(lang==='vi'?'Q<sub>min</sub> thiết kế':'Q<sub>min</sub> design',
             d?fQ(d.Qmin_m3h,0)+' '+uQ():'—',
            lang==='vi'?'Q<sub>max</sub> thiết kế (Vnom ref)':'Q<sub>max</sub> design (Vnom ref)',
             STATE.vnomRef?fQ(STATE.vnomRef,0)+' '+uQ():'—',
            'background:#fef3c7;font-weight:700;color:#92400e;')}
      ${kv4(lang==='vi'?'Vnom reference':'Vnom reference',
             STATE.vnomRef?fQ(STATE.vnomRef,2)+' '+uQ():'—',
            'ΔP<sub>nom,OLD</sub> ('+uP()+') → ' + (lang==='vi'?'nhập vào Belimo TRƯỚC':'enter Belimo BEFORE'),
             STATE.dpvnomOld?fP(STATE.dpvnomOld,2)+' '+uP():'—')}
      ${kv4('K<sub>old</sub> (factory)',
             STATE.kold?fK(STATE.kold,2)+' '+uK():'—',
            'F factor',
             STATE.ffactor?STATE.ffactor.toFixed(2):'—')}
      ${kv4('K<sub>c,old</sub> = K<sub>old</sub> × √F',
             STATE.kcOld?fK(STATE.kcOld,2)+' '+uK():'—',
            lang==='vi'?'Phương pháp hiệu chỉnh':'Calibration Method',
            'Belimo ΔP<sub>nom</sub>')}
    </table>

    <!-- ══════════════════════════════════════════════════
         §3  BEFORE CALIBRATION TEST DATA
    ══════════════════════════════════════════════════ -->
    ${S(3, T('rpt.t3',lang))}
    <table style="width:100%;border-collapse:collapse">
      <thead>
        <tr style="background:#1e4a8a;color:#fff;font-size:11px;text-align:center">
          <th style="padding:6px 10px;border:1px solid #1e4a8a;width:14%">${lang==='vi'?'Vị trí cánh':'Damper Position'}</th>
          <th style="padding:6px 10px;border:1px solid #1e4a8a">Q<sub>std</sub> (${uQ()})</th>
          <th style="padding:6px 10px;border:1px solid #1e4a8a">ΔP<sub>VAV</sub> (${uP()})</th>
          <th style="padding:6px 10px;border:1px solid #1e4a8a">${lang==='vi'?'K tính được':'Calculated K'} (${uK()})</th>
          <th style="padding:6px 10px;border:1px solid #1e4a8a">${lang==='vi'?'Ghi chú':'Notes'}</th>
        </tr>
      </thead>
      <tbody>
        ${[20,40,60,80,100].map(p=>{
          const std  = parseFloat(document.getElementById('b'+p+'std')?.value);
          const dp   = parseFloat(document.getElementById('b'+p+'dp')?.value);
          const keff = parseFloat(document.getElementById('b'+p+'keff')?.value);
          const bg   = p%2===0 ? '#f8fafc' : 'white';
          return `<tr style="background:${bg}">
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:center;font-weight:700;color:#0d1f3c;font-size:12px">${p}%</td>
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:right;font-family:monospace;font-size:11.5px">${isFinite(std)&&std>0?fQ(std,2):'—'}</td>
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:right;font-family:monospace;font-size:11.5px">${isFinite(dp)&&dp>0?fP(dp,2):'—'}</td>
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:right;font-family:monospace;font-size:11.5px">${isFinite(keff)&&keff>0?fK(keff,2):'—'}</td>
            <td style="padding:5px 10px;border:1px solid #e2e8f0;color:#64748b;font-size:10.5px"></td>
          </tr>`;
        }).join('')}
      </tbody>
    </table>

    <!-- ══════════════════════════════════════════════════
         §4  CALIBRATION RESULT
    ══════════════════════════════════════════════════ -->
    ${S(4, T('rpt.t4',lang))}
    <table style="width:100%;border-collapse:collapse">
      <colgroup><col style="width:24%"><col style="width:26%"><col style="width:24%"><col style="width:26%"></colgroup>
      ${kv4('K<sub>new</sub> (' + (lang==='vi'?'K<sub>eff</sub> thực đo':'K<sub>eff</sub> effective') + ')',
             STATE.kNew?fK(STATE.kNew,2)+' '+uK():'—',
            'ΔP<sub>nom,NEW</sub> ('+uP()+') → ' + (lang==='vi'?'nhập vào Belimo SAU':'enter Belimo AFTER'),
             STATE.dpvnomNew?fP(STATE.dpvnomNew,2)+' '+uP():'—',
            'background:#fff7ed;border-left:3px solid #e8541e;font-weight:800;font-size:13px;color:#9a3412;')}
      ${kv4('ΔP<sub>nom</sub> change (%)',
             STATE.dpvnomChg!=null?(STATE.dpvnomChg>=0?'+':'')+STATE.dpvnomChg.toFixed(2)+'%':'—',
            lang==='vi'?'Hiệu chỉnh chấp nhận':'Calibration Accepted',
            '✓ ' + (lang==='vi'?'Có – Controller đã lock tham số':'Yes – Controller Parameter Locked'))}
    </table>

    <!-- ══════════════════════════════════════════════════
         §5  AFTER CALIBRATION VERIFICATION
    ══════════════════════════════════════════════════ -->
    ${S(5, T('rpt.t5',lang))}
    <table style="width:100%;border-collapse:collapse">
      <thead>
        <tr style="background:#0d1f3c;color:#fff;font-size:11px;text-align:center">
          <th style="padding:6px 10px;border:1px solid #0d1f3c;width:14%">${lang==='vi'?'Vị trí cánh':'Damper Position'}</th>
          <th style="padding:6px 10px;border:1px solid #0d1f3c">Q<sub>std</sub> (${uQ()})</th>
          <th style="padding:6px 10px;border:1px solid #0d1f3c">Q<sub>vav</sub> – Belimo (${uQ()})</th>
          <th style="padding:6px 10px;border:1px solid #0d1f3c">Error (%)</th>
          <th style="padding:6px 10px;border:1px solid #0d1f3c">${lang==='vi'?'Ghi chú':'Notes'}</th>
        </tr>
      </thead>
      <tbody>
        ${[20,40,60,80,100].map(p=>{
          const vav  = parseFloat(document.getElementById('a'+p+'vav')?.value);
          const std  = parseFloat(document.getElementById('a'+p+'std')?.value);
          const err  = parseFloat(document.getElementById('a'+p+'err')?.value);
          const tol2 = parseFloat(document.getElementById('tolerance')?.value)||5;
          const pass = isFinite(err) && Math.abs(err)<=tol2;
          const errStr  = isFinite(err)?(err>=0?'+':'')+err.toFixed(2)+'%':'—';
          const rowBg   = isFinite(err)?(pass?'#f0fdf4':'#fff1f2'):p%2===0?'#f8fafc':'white';
          const errCol  = isFinite(err)?(pass?'#166534':'#9b1c1c'):'#94a3b8';
          const noteStr = isFinite(err)?(pass?'✓ PASS':'✗ FAIL'):'—';
          return `<tr style="background:${rowBg}">
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:center;font-weight:700;color:#0d1f3c;font-size:12px">${p}%</td>
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:right;font-family:monospace;font-size:11.5px">${isFinite(std)&&std>0?fQ(std,2):'—'}</td>
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:right;font-family:monospace;font-size:11.5px">${isFinite(vav)&&vav>0?fQ(vav,2):'—'}</td>
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:center;font-weight:700;color:${errCol};font-size:11.5px">${errStr}</td>
            <td style="padding:5px 10px;border:1px solid #e2e8f0;text-align:center;font-weight:600;color:${errCol};font-size:11px">${noteStr}</td>
          </tr>`;
        }).join('')}
      </tbody>
    </table>

    <!-- ══════════════════════════════════════════════════
         §6  AIRFLOW CALIBRATION CURVE Q – ΔP
    ══════════════════════════════════════════════════ -->
    ${S(6, T('rpt.t6',lang))}
    <div style="display:flex;gap:8px;margin-top:4px;height:260px">
      <!-- Left 50%: chart -->
      <div style="flex:0 0 50%;border:1px solid #e2e8f0;border-radius:4px;overflow:hidden;display:flex;flex-direction:column">
        <div style="background:#1e4a8a;color:#fff;font-size:10px;font-weight:600;padding:4px 10px;text-align:center;flex-shrink:0">
          Q – ΔP &nbsp;${lang==='vi'?'Đặc tính lưu lượng':'Flow Characteristic'}
        </div>
        <div style="flex:1;padding:4px;background:#f8fafc;overflow:hidden;display:flex">
          ${imgQDP
            ? `<img src="${imgQDP}" style="width:100%;height:100%;object-fit:fill;display:block;border-radius:2px"/>`
            : `<div style="flex:1;display:flex;align-items:center;justify-content:center;color:#94a3b8;font-size:11px">${lang==='vi'?'Chưa có biểu đồ':'Chart not available'}</div>`}
        </div>
      </div>
      <!-- Right 50%: two equation boxes stacked -->
      <div style="flex:0 0 calc(50% - 8px);display:flex;flex-direction:column;gap:6px">
        <!-- Equation 1: K-form -->
        <div style="flex:1;padding:12px 16px;border:1px solid #e2e8f0;background:#f8fafc;border-radius:4px;display:flex;flex-direction:column;justify-content:center">
          <span style="font-size:10px;color:#64748b;font-weight:600;text-transform:uppercase;letter-spacing:.4px;display:block;margin-bottom:6px">${lang==='vi'?'Theo K':'By K'}</span>
          <span style="font-family:monospace;font-size:16px;font-weight:800;color:#0d1f3c;letter-spacing:.5px">Q = K &times; &radic;ΔP</span>
          <span style="font-size:11.5px;color:#334155;display:block;margin-top:7px">
            K<sub>new</sub> = <b style="font-size:13px">${STATE.kNew?fK(STATE.kNew,2)+' '+uK():'—'}</b>
          </span>
        </div>
        <!-- Equation 2: Vnom-form -->
        <div style="flex:1;padding:12px 16px;border:1px solid #f4c38a;background:#fff7ed;border-left:4px solid #e8541e;border-radius:4px;display:flex;flex-direction:column;justify-content:center">
          <span style="font-size:10px;color:#92400e;font-weight:600;text-transform:uppercase;letter-spacing:.4px;display:block;margin-bottom:6px">${lang==='vi'?'Theo Vnom':'By Vnom'}</span>
          <span style="font-family:monospace;font-size:16px;font-weight:800;color:#9a3412;letter-spacing:.5px">Q = Vnom &times; &radic;(ΔP&thinsp;/&thinsp;ΔP<sub>nom</sub>)</span>
          <span style="font-size:11.5px;color:#334155;display:block;margin-top:7px">
            Vnom = <b style="font-size:13px">${STATE.vnomRef?fQ(STATE.vnomRef,0)+' '+uQ():'—'}</b>
            &nbsp;&nbsp;·&nbsp;&nbsp;
            ΔP<sub>nom</sub> = <b style="font-size:13px">${STATE.dpvnomNew?fP(STATE.dpvnomNew,2)+' '+uP():'—'}</b>
          </span>
        </div>
      </div>
    </div>

    <!-- ══════════════════════════════════════════════════
         §7  FACTORY TRACEABILITY
    ══════════════════════════════════════════════════ -->
    ${S(7, T('rpt.t7',lang))}
    ${(()=>{
      const d2   = STATE.modelKey ? MODEL_DB[STATE.modelKey] : null;
      const sn   = STATE.snCode   || document.getElementById('serial')?.value || '—';
      const fatId= STATE.fatIdCode|| '—';
      // Build rich structured-text payload for QR
      const d2model  = STATE.modelKey||'—';
      const qmaxStr  = STATE.vnomRef ? fQ(STATE.vnomRef,0)+' '+uQ() : '—';
      const qminStr  = d2 ? fQ(d2.Qmin_m3h,0)+' '+uQ() : '—';
      const knewStr  = STATE.kNew ? fK(STATE.kNew,2)+' '+uK() : '—';
      const dpOldStr = STATE.dpvnomOld ? fP(STATE.dpvnomOld,2)+' '+uP() : '—';
      const dpNewStr = STATE.dpvnomNew ? fP(STATE.dpvnomNew,2)+' '+uP() : '—';
      const fatRes   = STATE.fatResult || '—';
      const testDate = document.getElementById('testDate')?.value || '—';
      const techName = document.getElementById('technician')?.value || '—';

      // QR encodes plain text directly — no URL, no server, works 100% offline
      // QR links to NSCA Starduct VAV BOX AND CAV product page
      const qrPayload = 'https://starduct.vn/en/vav-box-and-cav-c-25';

      // Generate QR code using qrcode-generator (synchronous)
      let qrImg = '';
      try {
        const qr = qrcode(0, 'L'); // same default as Python qrcode.make()
        qr.addData(qrPayload, 'Byte');
        qr.make();
        // Render to canvas manually
        const cellSize = 5;
        const margin   = 10;
        const n = qr.getModuleCount();
        const sz = n * cellSize + margin * 2;
        const qrCanvas = document.createElement('canvas');
        qrCanvas.width = sz; qrCanvas.height = sz;
        const qctx = qrCanvas.getContext('2d');
        qctx.fillStyle = '#ffffff';
        qctx.fillRect(0, 0, sz, sz);
        qctx.fillStyle = '#000000';
        for (let r = 0; r < n; r++) {
          for (let c = 0; c < n; c++) {
            if (qr.isDark(r, c)) {
              qctx.fillRect(margin + c * cellSize, margin + r * cellSize, cellSize, cellSize);
            }
          }
        }
        qrImg = qrCanvas.toDataURL('image/png');
      } catch(e) { qrImg = ''; }

      const fatColor = STATE.fatResult==='PASS'?'#166534':STATE.fatResult==='FAIL'?'#9b1c1c':'#475569';
      const fatBg    = STATE.fatResult==='PASS'?'#f0fdf4':STATE.fatResult==='FAIL'?'#fff1f2':'#f8fafc';

      const row7 = (k,v,vStyle) => `<tr>
        <td style="padding:4px 10px;border:1px solid #e2e8f0;background:#eef2f9;font-weight:600;font-size:11px;color:#334155;white-space:nowrap">${k}</td>
        <td style="padding:4px 10px;border:1px solid #e2e8f0;font-family:monospace;font-size:11px;${vStyle||''}">${v||'—'}</td>
      </tr>`;

      return `<table style="width:100%;border-collapse:collapse;margin-top:1px">
        <tr>
          <!-- Left: data grid -->
          <td style="padding:10px 12px;border:1px solid #e2e8f0;vertical-align:top;width:65%">
            <div style="font-size:10px;font-weight:700;color:#0d1f3c;text-transform:uppercase;letter-spacing:.6px;margin-bottom:6px;padding-bottom:4px;border-bottom:2px solid #e8541e">
              ${lang==='vi'?'Thông tin truy xuất nguồn gốc':'Traceability Information'}
            </div>
            <table style="width:100%;border-collapse:collapse">
              ${row7(lang==='vi'?'Serial Number (SN)':'Serial Number (SN)',
                     `<b style="color:#0d1f3c;letter-spacing:.5px">${sn}</b>`)}
              ${row7('FAT ID', `<b style="color:#1e4a8a;letter-spacing:.5px">${fatId}</b>`)}
              ${row7(lang==='vi'?'Model VAV':'Model VAV', STATE.modelKey||'—')}
              ${row7(lang==='vi'?'Q<sub>max</sub> / Q<sub>min</sub>':'Q<sub>max</sub> / Q<sub>min</sub>',
                     (STATE.vnomRef?fQ(STATE.vnomRef,0):'—')+' / '+(d2?fQ(d2.Qmin_m3h,0):'—')+' '+uQ())}
              ${row7('K<sub>new</sub>', STATE.kNew?fK(STATE.kNew,2)+' '+uK():'—')}
              ${row7('ΔP<sub>nom,OLD</sub> → ΔP<sub>nom,NEW</sub>',
                     (STATE.dpvnomOld?fP(STATE.dpvnomOld,2):'—')+' → '+(STATE.dpvnomNew?fP(STATE.dpvnomNew,2):'—')+' '+uP())}
              ${row7(lang==='vi'?'Kết quả FAT':'FAT Result',
                     `<b style="font-size:14px;color:${fatColor}">${STATE.fatResult||'—'}</b>`,
                     `background:${fatBg};`)}
            </table>

          </td>
          <!-- Right: QR code only -->
          <td style="padding:10px 12px;border:1px solid #e2e8f0;vertical-align:middle;width:35%;background:#f8fafc;text-align:center">
            <div style="font-size:10px;font-weight:700;color:#0d1f3c;text-transform:uppercase;letter-spacing:.6px;margin-bottom:10px">
              ${lang==='vi'?'🔲 Mã QR Truy Xuất':'🔲 QR Traceability Code'}
            </div>
            ${qrImg
              ? `<img src="${qrImg}" style="width:200px;height:200px;display:block;margin:0 auto;border:4px solid #fff;box-shadow:0 2px 8px rgba(0,0,0,.18);border-radius:6px"/>`
              : `<div style="width:180px;height:180px;margin:0 auto;border:2px dashed #cbd5e1;border-radius:4px;display:flex;align-items:center;justify-content:center;color:#94a3b8;font-size:11px">QR unavailable</div>`}
            <div style="margin-top:10px;font-family:monospace;font-size:9px;color:#334155;font-weight:700;word-break:break-all;line-height:1.5">
              ${sn}
            </div>
            <div style="font-size:8.5px;color:#1e4a8a;margin-top:3px;font-weight:600">${fatId}</div>
            <div style="font-size:8px;color:#94a3b8;margin-top:6px;font-style:italic">
              ${lang==='vi'?'Scan → xem thông tin FAT':'Scan → view FAT details'}
            </div>
          </td>
        </tr>
      </table>`;
    })()}

    <!-- ══════════════════════════════════════════════════
         §8  FAT RESULT
    ══════════════════════════════════════════════════ -->
    ${S(8, T('rpt.t8',lang))}
    <table style="width:100%;border-collapse:collapse">
      <colgroup><col style="width:24%"><col style="width:26%"><col style="width:24%"><col style="width:26%"></colgroup>
      ${kv4(lang==='vi'?'Max Error BEFORE':'Max Error BEFORE',
             STATE.beforeMaxErr!=null?STATE.beforeMaxErr.toFixed(2)+'%':'—',
            lang==='vi'?'Max Error AFTER':'Max Error AFTER',
             document.getElementById('a-maxerr')?.textContent||'—',
            'font-weight:700;font-size:13px;')}
      ${kv4(lang==='vi'?'Tiêu chuẩn chấp nhận':'Acceptance Criteria', '±'+tol+'%',
            lang==='vi'?'Quyết định FAT':'FAT Decision',
            '<span style="font-size:20px;font-weight:900;letter-spacing:1px;color:'+decColor+'">'+( STATE.fatResult||'—')+'</span>')}
      ${kv4(lang==='vi'?'Ghi chú / Comments':'Comments',
             document.getElementById('rpt-comments')?.value||'—', null, null)}
    </table>

    <!-- ══════════════════════════════════════════════════
         §9  QUALITY APPROVAL
    ══════════════════════════════════════════════════ -->
    ${S(9, T('rpt.t9',lang))}
    <div style="display:grid;grid-template-columns:1fr 1fr 1fr 1fr;gap:0;margin-top:2px">
      ${soCell(T('signoff.tech',lang), document.getElementById('technician')?.value)}
      ${soCell(T('signoff.qa',lang),   document.getElementById('qa-engineer')?.value)}
      ${soCell(T('signoff.pm',lang),   document.getElementById('prod-manager')?.value)}
      ${soCell(T('signoff.cust',lang), document.getElementById('customer-rep')?.value)}
    </div>
    <div style="border:1px solid #cbd5e1;border-top:none;padding:7px 14px;display:flex;align-items:center;gap:16px;font-size:11px;background:#eef2f9">
      <span style="font-weight:600">${T('signoff.date',lang)}:</span>
      <span style="font-family:monospace;font-size:12px">${document.getElementById('testDate')?.value||'—'}</span>
      <span style="flex:1"></span>
      <span style="font-size:10px;color:#94a3b8">AHRI 880 · ISO 9001:2015 · ISO 14001:2015 · AMCA</span>
    </div>`;

    // Print page
    const root = document.getElementById('print-report-root');
    const unitStr = units==='ip'?'IP Units (CFM · in.wg)':'SI Units (m³/h · Pa)';
    root.innerHTML = `<div style="font-family:'IBM Plex Sans',sans-serif;font-size:12px;color:#1e293b;padding:8mm 14mm 8mm;background:white;max-width:210mm">
      <!-- ── Report Cover Header ── -->
      <div style="border-top:5px solid #0d1f3c;border-bottom:3px solid #e8541e;padding:10px 0 8px;margin-bottom:12px;text-align:center">
        <div style="font-size:11px;font-weight:600;color:#64748b;letter-spacing:2px;text-transform:uppercase;margin-bottom:4px">
          NSCA – STARDUCT &nbsp;·&nbsp; VAV TERMINAL UNIT
        </div>
        <div style="font-size:22px;font-weight:900;color:#0d1f3c;letter-spacing:.5px;line-height:1.1">
          FACTORY ACCEPTANCE TEST (FAT) REPORT
        </div>
        <div style="font-size:11px;color:#475569;margin-top:5px">
          ${T('hdr.rpt.print',lang)}
        </div>
        <div style="font-size:9.5px;color:#94a3b8;margin-top:3px">
          ISO 9001:2015 &nbsp;·&nbsp; ISO 14001:2015 &nbsp;·&nbsp; AHRI 880 Certified &nbsp;·&nbsp; AMCA Member
          &nbsp;&nbsp;|&nbsp;&nbsp; ${unitStr}
        </div>
      </div>
      ${reportHTML}
      <!-- ── Footer ── -->
      <div style="margin-top:16px;padding:6px 0;border-top:2px solid #0d1f3c;display:flex;justify-content:space-between;align-items:center;font-size:9.5px;color:#94a3b8">
        <span>STARDUCT VAV FAT Calculator V8.1 &nbsp;|&nbsp; STARDUCT Quality Assurance &nbsp;|&nbsp; Hà Nội</span>
        <span>© 2026 STARDUCT. All rights reserved.</span>
      </div>
    </div>`;

    // Restore
    APP.lang  = prevLang;
    APP.units = prevUnits;
    generateReport(true);  // restore screen display

    setTimeout(() => {
      window.print();
      setTimeout(() => { root.innerHTML = ''; }, 600);
    }, 200);
  }); // end requestAnimationFrame
}

function generateReport(silent) {
  const d   = STATE.modelKey ? MODEL_DB[STATE.modelKey] : null;
  const tol = nv('tolerance') || 5;

  // Section 1 – Equipment
  const setT = (id, v) => { const el=$(id); if(el) el.textContent = v||'—'; };
  setT('rpt-model',   STATE.modelKey);
  setT('rpt-serial',  $('serial')?.value);
  setT('rpt-size',    d ? d.inletSize + (d.De_mm?' (De='+d.De_mm+' mm)':'') + '  ['+d.shape+']' : '—');
  setT('rpt-date',    $('testDate')?.value);
  setT('rpt-qmin',    d ? d.Qmin_m3h + ' m³/h' : '—');
  setT('rpt-qmax',    STATE.vnomRef ? STATE.vnomRef.toFixed(0)+' m³/h' : '—');
  setT('rpt-ctrl',    $('controller')?.value);
  setT('rpt-sensor',  $('sensor')?.value);
  // Section 3 new fields – Qmin/Qmax after calibration

  // Section 2 – Calibration
  setT('rpt-kold',    STATE.kold   ? STATE.kold.toFixed(2) + ' m³/h/√Pa' : '—');
  setT('rpt-f',       STATE.ffactor ? STATE.ffactor.toFixed(2) : '—');
  setT('rpt-kcold',   STATE.kcOld   ? STATE.kcOld.toFixed(2) + ' m³/h/√Pa' : '—');  // already 2dp
  setT('rpt-dpold',   STATE.dpvnomOld ? STATE.dpvnomOld.toFixed(2) + ' Pa' : '—');
  setT('rpt-knew',    STATE.kNew    ? STATE.kNew.toFixed(2) + ' m³/h/√Pa' : '—');
  setT('rpt-dpnew',   STATE.dpvnomNew ? STATE.dpvnomNew.toFixed(2) + ' Pa' : '—');
  setT('rpt-dpchg',   STATE.dpvnomChg != null ? STATE.dpvnomChg.toFixed(2) + ' %' : '—');
  setT('rpt-ksource', d ? (d.knote || d.source || '—') : '—');

  // Section 3 – Qmax/Qmin AFTER measured vs Vnom ref
  {
    const qMaxMeas = parseFloat($('a100vav')?.value);  // VAV Flow @ 100% AFTER
    const qMinMeas = parseFloat($('a20vav')?.value);   // VAV Flow @ 20% AFTER
    const vnomRef  = STATE.vnomRef;
    if (isFinite(qMaxMeas) && qMaxMeas > 0) {
      setT('rpt-qmax-measured', qMaxMeas.toFixed(2) + ' m³/h');
      if (vnomRef) {
        const dev = (qMaxMeas - vnomRef) / vnomRef * 100;
        const devEl = $('rpt-qmax-dev');
        if (devEl) {
          devEl.textContent = (dev >= 0 ? '+' : '') + dev.toFixed(2) + '%';
          devEl.style.color = Math.abs(dev) <= 5 ? '#166534' : '#9b1c1c';
          devEl.style.fontWeight = '700';
        }
      }
    } else { setT('rpt-qmax-measured', '— (chưa nhập)'); }
    setT('rpt-qmax-ref', vnomRef ? vnomRef.toFixed(2) + ' m³/h' : '—');
    setT('rpt-qmin-measured', (isFinite(qMinMeas) && qMinMeas > 0) ? qMinMeas.toFixed(2) + ' m³/h' : '— (chưa nhập)');
  }

  // Section 3 – FAT results
  const maxA = parseFloat($('a-maxerr')?.textContent) || null;
  setT('rpt-err-before', STATE.beforeMaxErr !== null ? STATE.beforeMaxErr.toFixed(2)+'%' : '—');
  setT('rpt-err-after',  maxA !== null ? maxA.toFixed(2)+'%' : '—');
  setT('rpt-tol',        '±' + tol + '%');
  const decEl = $('rpt-decision');
  if (decEl) {
    decEl.textContent  = STATE.fatResult || '—';
    decEl.style.color  = STATE.fatResult==='PASS' ? '#166534' : STATE.fatResult==='FAIL' ? '#9b1c1c' : '#475569';
  }

  // Section 4 – BEFORE table
  const bTbody = $('rpt-before-tbody');
  if (bTbody) {
    bTbody.innerHTML = '';
    SETPTS.forEach(p => {
      const std = $(`b${p}std`)?.value||'—';
      const dp  = $(`b${p}dp`)?.value||'—';
      const vav = $(`b${p}vav`)?.value||'—';
      const ke  = $(`b${p}keff`)?.value||'—';
      const err = $(`b${p}err`)?.value||'—';
      bTbody.innerHTML += `<tr><td class="rpt-lbl" style="text-align:center">${p}%</td>
        <td class="rpt-val" style="text-align:right">${std}</td>
        <td class="rpt-val" style="text-align:right">${dp}</td>
        <td class="rpt-val" style="text-align:right">${vav}</td>
        <td class="rpt-val" style="text-align:right">${ke}</td>
        <td class="rpt-val" style="text-align:right">${err !== '—' ? parseFloat(err).toFixed(2)+'%' : '—'}</td></tr>`;
    });
  }

  // Section 5 – AFTER table
  const aTbody = $('rpt-after-tbody');
  if (aTbody) {
    aTbody.innerHTML = '';
    SETPTS.forEach(p => {
      const vav = $(`a${p}vav`)?.value||'—';
      const std = $(`a${p}std`)?.value||'—';
      const dp  = $(`a${p}dp`)?.value||'—';
      const err = $(`a${p}err`)?.value;
      const errN = parseFloat(err);
      const pass = isFinite(errN) ? Math.abs(errN) <= tol : null;
      const errStr = isFinite(errN) ? errN.toFixed(2)+'%' : '—';
      const badge  = pass===null ? '—' : pass ? '<span style="color:#166534;font-weight:700">PASS</span>' : '<span style="color:#9b1c1c;font-weight:700">FAIL</span>';
      aTbody.innerHTML += `<tr><td class="rpt-lbl" style="text-align:center">${p}%</td>
        <td class="rpt-val" style="text-align:right">${vav}</td>
        <td class="rpt-val" style="text-align:right">${std}</td>
        <td class="rpt-val" style="text-align:right">${dp}</td>
        <td class="rpt-val" style="text-align:right;${pass===false?'color:#9b1c1c;font-weight:700':''}">${errStr}</td>
        <td class="rpt-val" style="text-align:center">${badge}</td></tr>`;
    });
  }

  // Section 7 → now Section 5 – Sign-off
  setT('rpt-tech',     $('technician')?.value);
  setT('rpt-qa',       $('qa-engineer')?.value);
  setT('rpt-pm',       $('prod-manager')?.value);
  setT('rpt-cust',     $('customer-rep')?.value);
  setT('rpt-signdate', $('testDate')?.value);

  // Render charts only when manually requested (not on every keystroke)
  if (!silent) renderAfterChart();

  if (!silent) alert('✔ Biên bản đã cập nhật. Nhấn "🖨 In / Print PDF" để in.');
}

/* ══════════════════════════════════════════
   STATUS / FOOTER
══════════════════════════════════════════ */
function updateStatus(msg) {
  const el = $('status-indicator');
  if (el) el.textContent = msg;
}
function updateFooter() {
  $('footer-status').textContent = 'Step ' + STATE.step + ' / 6 · ' + (STATE.modelKey || 'Chưa chọn model');
}

/* ══════════════════════════════════════════
   EXPORT CSV
══════════════════════════════════════════ */
function exportCSV() {
  const model  = $('modelSelect').value || 'N/A';
  const serial = $('serial').value || 'N/A';
  const date   = $('testDate').value || new Date().toISOString().split('T')[0];

  let csv = `STARDUCT VAV FAT REPORT – V8.1\n\n`;
  csv += `Model,${model}\nSerial,${serial}\nDate,${date}\n`;
  csv += `FAT Engineer,${$('technician').value||''}\nQA/QC Engineer,${$('qa-engineer').value||''}\n`;
  csv += `Production Manager,${$('prod-manager').value||''}\nCustomer Rep,${$('customer-rep').value||''}\n`;
  csv += `Controller,${$('controller').value||''}\nSensor,${$('sensor').value||''}\n\n`;
  csv += `Vnom ref (Qmax) m3/h,${STATE.vnomRef.toFixed(1)}\nK_old (factory),${STATE.kold}\nF factor,${STATE.ffactor}\nKc_old,${STATE.kcOld.toFixed(2)}\nDP_Vnom_old (Pa),${STATE.dpvnomOld.toFixed(1)}\nK_new (K_eff),${STATE.kNew.toFixed(3)}\nDP_Vnom_new (Pa),${STATE.dpvnomNew.toFixed(1)}\nDP change (%),${STATE.dpvnomChg.toFixed(2)}\n\n`;
  csv += `BEFORE CAL\nPos%,Std Flow,DP_VAV,VAV Flow,K_eff,Error%\n`;
  SETPTS.forEach(p => csv += `${p},${$(`b${p}std`)?.value||''},${$(`b${p}dp`)?.value||''},${$(`b${p}vav`)?.value||''},${$(`b${p}keff`)?.value||''},${$(`b${p}err`)?.value||''}\n`);
  csv += `\nAFTER CAL\nPos%,VAV Flow,Std Flow,DP_VAV,Error%\n`;
  SETPTS.forEach(p => csv += `${p},${$(`a${p}vav`)?.value||''},${$(`a${p}std`)?.value||''},${$(`a${p}dp`)?.value||''},${$(`a${p}err`)?.value||''}\n`);
  csv += `\nFAT RESULT,${STATE.fatResult||'—'}\nMax Error BEFORE (%),${STATE.beforeMaxErr?.toFixed(2)||'—'}\n`;

  const blob = new Blob([csv], {type:'text/csv;charset=utf-8'});
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = `FAT_${model}_${serial}_${date}.csv`;
  document.body.appendChild(a); a.click(); document.body.removeChild(a);
}

/* ══════════════════════════════════════════
   INIT
══════════════════════════════════════════ */
window.addEventListener('DOMContentLoaded', () => {
  $('testDate').value = new Date().toISOString().split('T')[0];
  buildBeforeTable();
  updateFooter();
});

/* ══════════════════════════════════════════════════════
   TRACEABILITY: SN + FAT-ID builder
══════════════════════════════════════════════════════ */
function dateToDOY(dateStr) {
  if (!dateStr) return null;
  const d = new Date(dateStr);
  const start = new Date(d.getFullYear(), 0, 0);
  const diff  = d - start;
  const doy   = Math.floor(diff / 86400000);
  return { yy: String(d.getFullYear()).slice(-2), ddd: String(doy).padStart(3,'0') };
}

function snSizeCode(modelKey) {
  if (!modelKey) return '???';
  const d = MODEL_DB[modelKey];
  if (!d) return '???';
  // inletSize like "8"", "10"", "300x300", etc.
  const s = d.inletSize || '';
  const roundM = s.match(/^(\d+)/);
  if (roundM) {
    const inch = parseInt(roundM[1]);
    return 'R' + String(inch).padStart(2,'0');
  }
  // square: take first dimension
  const sqM = s.match(/(\d+)x(\d+)/i);
  if (sqM) return 'S' + sqM[1];
  return 'R??';
}

function rebuildIDs() {
  const dateStr  = $('testDate')?.value || '';
  const family   = $('sn-family')?.value || 'SD';
  const seq      = String(parseInt($('sn-seq')?.value||1)).padStart(3,'0');
  const rev      = ($('sn-rev')?.value||'A').toUpperCase();
  const line     = ($('fat-line')?.value||'R1').toUpperCase();
  const shift    = $('fat-shift')?.value || 'A';
  const fatSeq   = String(parseInt($('fat-seq')?.value||1)).padStart(3,'0');

  const sizeCode = snSizeCode(STATE.modelKey);
  if ($('sn-size-display')) $('sn-size-display').value = sizeCode;

  const doy = dateToDOY(dateStr);
  const yyddd = doy ? doy.yy + doy.ddd : 'YYDDD';

  // SN = NSV-[FAMILY]-[SIZE]-[YYDDD]-[SEQ]-[REV]
  const sn = `NSV-${family}-${sizeCode}-${yyddd}-${seq}-${rev}`;

  // FAT-ID = FAT-[YYYYMMDD]-[LINE]-[SHIFT]-[SEQ]
  const yyyymmdd = dateStr.replace(/-/g,'') || 'YYYYMMDD';
  const fatId = `FAT-${yyyymmdd}-${line}-${shift}-${fatSeq}`;

  // QR URL payload
  // QR payload = structured plain text (no URL needed, works offline)
  // Built eagerly here; FAT params filled in at print time
  const qrUrl = 'https://starduct.vn/en/vav-box-and-cav-c-25';

  // Update displays
  if ($('sn-display'))     $('sn-display').textContent    = sn;
  if ($('fatid-display'))  $('fatid-display').textContent  = fatId;
  if ($('qr-url-display')) $('qr-url-display').textContent = sn + ' | ' + fatId;
  if ($('serial'))         $('serial').value               = sn;

  // Store for use in print
  STATE.snCode    = sn;
  STATE.fatIdCode = fatId;
  STATE.qrUrl     = qrUrl;
}

// Run on model select and date change
const _origGoStep = typeof goStep !== 'undefined' ? goStep : null;

</script>
</body>
</html>
